
OS:Version,
  {607a14bd-8c75-4e6f-80ef-ab0fdfc1beba}, !- Handle
  1.2.0;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {e0f1651e-8c7e-4ac9-9505-8a3d616989c7}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {39a5a27c-4875-4bcf-8b7d-4cbd95d51067}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {1d338231-9c16-47c6-99a3-9dac8dceeaf9}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {f7cf8add-9a26-4dec-b793-093b4bb088a3}, !- Handle
  Process Loads Schedule Type Limits,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Material:AirWall,
  {7cb8fd2c-2b01-482d-84e1-925f67e97ccb}, !- Handle
  {d099b8dd-c965-447d-865d-d4366a74aaf9}; !- Name

OS:Construction,
  {56fc76dc-9219-40e4-892c-e58c1cea1d38}, !- Handle
  {fed9abec-8154-4192-b00d-1b8a0a19a8c0}, !- Name
  {7ef4f3e7-9efe-4624-9561-6f2e3ce7ded3}, !- Surface Rendering Name
  {7cb8fd2c-2b01-482d-84e1-925f67e97ccb}; !- Layer 1

OS:Construction,
  {495241f8-c6ff-4b1d-a047-f463dfc999d6}, !- Handle
  Slab on grade,                          !- Name
  {43bc7867-43da-4d50-99fd-ba6401dca95f}, !- Surface Rendering Name
  {3f8cd018-4f13-4a6d-ba97-7ea21fe75fc9}; !- Layer 1

OS:Material,
  {3f8cd018-4f13-4a6d-ba97-7ea21fe75fc9}, !- Handle
  Heavyweight Concrete - 8 in. - 140 lb/ft3, ! Name
  MediumRough,                            ! Roughness
  0.2032,                                 ! Thickness {m}
  1.95,                                   ! Conductivity {W/m-K}
  2242.58487235442,                       ! Density {kg/m3}
  900;                                    ! Specific Heat {J/kg-K}

OS:ComponentData,
  {7eeabd55-d051-4edc-90b9-c62e7b7657fd}, !- Handle
  OS:ComponentData 1,                     !- Name
  {3fcc465d-ebbc-45e6-8a58-3ecfc08f6990}, !- UUID
  {54c81117-769d-40f8-add8-f63aaa75e2b1}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {3f8cd018-4f13-4a6d-ba97-7ea21fe75fc9}; !- Name of Object 1

OS:Construction,
  {34eeb6b0-454f-4720-9a9a-eaead83bbe25}, !- Handle
  Int wall,                               !- Name
  {e9117eec-a989-4770-bd34-35c11aa4d6b9}, !- Surface Rendering Name
  {e1c93523-d913-489b-9ed2-049004bf827c}, !- Layer 1
  {1a2e2c3f-3ccb-46cc-ab29-739c7c6a5d6e}, !- Layer 2
  {1a2e2c3f-3ccb-46cc-ab29-739c7c6a5d6e}; !- Layer 3

OS:Material,
  {e1c93523-d913-489b-9ed2-049004bf827c}, !- Handle
  Steel-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation, ! Name
  Smooth,                                 ! Roughness
  0.0889,                                 ! Thickness {m}
  0.638249853020101,                      ! Conductivity {W/m-K}
  81.3737939397175,                       ! Density {kg/m3}
  628.02;                                 ! Specific Heat {J/kg-K}

OS:ComponentData,
  {c661c89c-731e-41f5-83ce-c55433e54292}, !- Handle
  {37ea50ed-b08c-46fa-92df-b8ee6d82925c}, !- Name
  {fa56a732-cc1e-47ee-a8db-5765f254cd6d}, !- UUID
  {23e330d5-17cd-4490-99b8-13ba8764dfce}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {e1c93523-d913-489b-9ed2-049004bf827c}; !- Name of Object 1

OS:Material,
  {1a2e2c3f-3ccb-46cc-ab29-739c7c6a5d6e}, !- Handle
  Gypsum Board - 1/2 in.,                 ! Name
  MediumSmooth,                           ! Roughness
  0.0127,                                 ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  800,                                    ! Density {kg/m3}
  1090;                                   ! Specific Heat {J/kg-K}

OS:ComponentData,
  {ec6d261b-fbcf-4648-a3f1-7704b2e320fd}, !- Handle
  {768e8623-c5c9-473f-bc54-9a0dd78b5bd8}, !- Name
  {7efab985-e11a-465b-8fde-9974a0d93c38}, !- UUID
  {3ae27d43-aad6-4e29-b333-7742e3a3b251}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {1a2e2c3f-3ccb-46cc-ab29-739c7c6a5d6e}; !- Name of Object 1

OS:Construction,
  {e725f92a-54a2-4b94-9c38-a44a3f636b64}, !- Handle
  Int floor,                              !- Name
  {bf102fb5-c831-4fe2-b94f-fcfcbfa80077}, !- Surface Rendering Name
  {68a6ae53-d59a-4197-83d4-02d0401cdf65}; !- Layer 1

OS:ComponentData,
  {e7db9136-ce99-4b73-a9bf-8524ff54cf29}, !- Handle
  {11c6f15b-0222-41c0-b0cd-79d3b4b6d415}, !- Name
  {f135dc61-c030-48c2-bcfd-bf2f1e84db95}, !- UUID
  {27d4cac7-02d9-440d-bc68-55fc405ad9f8}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {68a6ae53-d59a-4197-83d4-02d0401cdf65}; !- Name of Object 1

OS:Material,
  {68a6ae53-d59a-4197-83d4-02d0401cdf65}, !- Handle
  Carpet - 1/2 in.,                       ! Name
  MediumRough,                            ! Roughness
  0.0127,                                 ! Thickness {m}
  0.06,                                   ! Conductivity {W/m-K}
  288,                                    ! Density {kg/m3}
  1380;                                   ! Specific Heat {J/kg-K}

OS:Construction,
  {11fb7f56-2a98-436b-9052-d22f48fc4967}, !- Handle
  Ceiling,                                !- Name
  {fabb9dd7-4806-48d7-9b25-d7cd0a35231d}, !- Surface Rendering Name
  {98dcf43a-134c-456d-9918-b5a097bafd32}; !- Layer 1

OS:ComponentData,
  {27e39b26-3964-4248-aa23-68f7641754bf}, !- Handle
  {76745fcb-16c3-4140-ac8e-3b3c51e9d5d4}, !- Name
  {49a0db89-edfb-4c8a-a6ea-de5081b2f98a}, !- UUID
  {8b8840a7-7763-410a-8497-b0262e9a5f16}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {98dcf43a-134c-456d-9918-b5a097bafd32}; !- Name of Object 1

OS:Material,
  {98dcf43a-134c-456d-9918-b5a097bafd32}, !- Handle
  Vegetable Fiber Board  Sound Deadening Board - 1/2 in., ! Name
  Smooth,                                 ! Roughness
  0.0127,                                 ! Thickness {m}
  0.063,                                  ! Conductivity {W/m-K}
  240,                                    ! Density {kg/m3}
  1260;                                   ! Specific Heat {J/kg-K}

OS:Construction,
  {4f6a0758-0040-46a6-98b6-c8e2cbcfb193}, !- Handle
  Exterior wall,                          !- Name
  {1fa08e5c-6e41-49a8-a2b1-999186316d3b}, !- Surface Rendering Name
  {e9bf3384-45de-4ddc-91b7-e08096366107}, !- Layer 1
  {105b6603-d6e1-4466-8e67-4f8edef8fd3a}; !- Layer 2

OS:Material,
  {e9bf3384-45de-4ddc-91b7-e08096366107}, !- Handle
  Brick - Fired Clay - 4 in. - 100 lb/ft3, ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness {m}
  0.675,                                  ! Conductivity {W/m-K}
  1601.84633739601,                       ! Density {kg/m3}
  790;                                    ! Specific Heat {J/kg-K}

OS:ComponentData,
  {09c98d54-dccf-4d26-9bfe-c045b5f98c08}, !- Handle
  {30e3a30d-3854-48fc-a289-053861b93d33}, !- Name
  {e919f798-fc37-498e-b46a-434951f0a770}, !- UUID
  {22ba5d65-463c-4bf5-8539-dc33d3671e85}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {e9bf3384-45de-4ddc-91b7-e08096366107}; !- Name of Object 1

OS:Material,
  {105b6603-d6e1-4466-8e67-4f8edef8fd3a}, !- Handle
  Concrete Block - 12 in. - 85 lb/ft3 - Partly Grouted - Cells Empty, ! Name
  MediumRough,                            ! Roughness
  0.3048,                                 ! Thickness {m}
  0.899982026513123,                      ! Conductivity {W/m-K}
  1361.56938678661,                       ! Density {kg/m3}
  655.111058823529;                       ! Specific Heat {J/kg-K}

OS:ComponentData,
  {d6f67fd0-9705-4632-8b49-283c1a7106af}, !- Handle
  {a256ce6d-fdbd-4ab8-aa3e-6e9286a06607}, !- Name
  {f841bd72-4f17-44f2-851d-825d5fe5ac51}, !- UUID
  {4092fe80-68e1-42a2-bc0d-9671f3416e80}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {105b6603-d6e1-4466-8e67-4f8edef8fd3a}; !- Name of Object 1

OS:Construction,
  {c7f5af4d-1dca-46f1-92f4-58661f73c99c}, !- Handle
  Ext roof,                               !- Name
  {3dd51eed-33d9-4316-9a8c-7c3499b29ee7}, !- Surface Rendering Name
  {187a532d-6f30-4edd-b3df-be4edf3d152b}, !- Layer 1
  {1a2e2c3f-3ccb-46cc-ab29-739c7c6a5d6e}, !- Layer 2
  {efc02033-9dd2-471a-aae1-c93c00ab1755}, !- Layer 3
  {cc7d41fc-047a-4f01-8250-8cfdbd38be8c}; !- Layer 4

OS:Material,
  {187a532d-6f30-4edd-b3df-be4edf3d152b}, !- Handle
  Built-up Roofing - 3/8 in.,             ! Name
  Rough,                                  ! Roughness
  0.009525,                               ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  1120,                                   ! Density {kg/m3}
  1460;                                   ! Specific Heat {J/kg-K}

OS:ComponentData,
  {adb6f771-dd17-4684-995a-844bf407ef50}, !- Handle
  {6ccee9a2-0c0c-4477-8c50-afc44d024e8e}, !- Name
  {ea7cff06-8eeb-4909-970f-4a5510dec322}, !- UUID
  {64817b4e-076d-4592-88fc-e375787220ef}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {187a532d-6f30-4edd-b3df-be4edf3d152b}; !- Name of Object 1

OS:Material,
  {efc02033-9dd2-471a-aae1-c93c00ab1755}, !- Handle
  Cellular Polyurethane or Polyisocyanurate - Unfaced - 4 in., ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness {m}
  0.0245,                                 ! Conductivity {W/m-K}
  24,                                     ! Density {kg/m3}
  1590;                                   ! Specific Heat {J/kg-K}

OS:ComponentData,
  {e4dc0d6b-6c34-4e22-a251-02f7d34de7ae}, !- Handle
  {707dfa22-0665-407c-8d73-421b05a839de}, !- Name
  {a05f17a7-5c3c-4f52-9329-85f1446f9023}, !- UUID
  {191ba9c7-a4d0-4f44-89d8-6821015289aa}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {efc02033-9dd2-471a-aae1-c93c00ab1755}; !- Name of Object 1

OS:Material,
  {cc7d41fc-047a-4f01-8250-8cfdbd38be8c}, !- Handle
  Expanded Polystyrene - Molded Beads - 2 in., ! Name
  VeryRough,                              ! Roughness
  0.0508,                                 ! Thickness {m}
  0.0352,                                 ! Conductivity {W/m-K}
  24,                                     ! Density {kg/m3}
  1210;                                   ! Specific Heat {J/kg-K}

OS:ComponentData,
  {28b1aaf2-1d57-4b92-8390-80116a58b6c3}, !- Handle
  {a501c09f-3a90-490e-999a-1ba0369f11d9}, !- Name
  {a7007fab-a539-494a-9247-3acea835a02a}, !- UUID
  {f6de52f0-4cbf-44f7-a4ef-9a6e9208764a}, !- Version UUID
  ,                                       !- Creation Timestamp
  ,                                       !- Version Timestamp
  {cc7d41fc-047a-4f01-8250-8cfdbd38be8c}; !- Name of Object 1

OS:Schedule:Day,
  {c3709be3-e144-473d-b5fd-d0eb4c207074}, !- Handle
  All Weekends,                           !- Name
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {35416fb1-33c9-4a0e-be41-39d2743af072}, !- Handle
  All Weekdays,                           !- Name
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {618763f1-8423-495a-9afd-df5c3bcac8a7}, !- Handle
  {d08aa023-aa9a-4880-9595-060b696186cd}, !- Name
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {05e5c11d-b8a0-4808-80aa-8373fe0e28e6}, !- Handle
  {82327547-de3c-45d2-8bd8-11be28c61cdf}, !- Name
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  23.7777777777778,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  17.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {1f73adb7-71fc-423c-afc5-0de14cb15242}, !- Handle
  {7dc9f47a-0019-48da-8258-8de291a3a0c3}, !- Name
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  23.6666666666667,                       !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  15.3888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Day,
  {73f45d65-c8db-4459-b0e8-aba2f6a6dba0}, !- Handle
  {92b15680-093b-4d55-b2ac-39462201003a}, !- Name
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  10,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.4444444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  10.0555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {62a790ff-abe8-4858-a56b-a29caa65e42f}, !- Handle
  {935c7298-25aa-4edf-ba7e-e62edaa0c0a6}, !- Name
  {39a5a27c-4875-4bcf-8b7d-4cbd95d51067}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0575;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a900f357-09fd-4b55-a07b-9e2859b26805}, !- Handle
  {22deb637-b880-43c1-b6e8-eb5c20487367}, !- Name
  {39a5a27c-4875-4bcf-8b7d-4cbd95d51067}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0475,                                 !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  0.195,                                  !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  15,                                     !- Minute 4
  0.205,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0525;                                 !- Value Until Time 5

OS:Schedule:Day,
  {d99bf63f-33e7-4ce8-b3ad-423da0da3436}, !- Handle
  {d932361b-5f71-4699-9509-e185c3af215b}, !- Name
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.195,                                  !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  0.9075,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  30,                                     !- Minute 3
  0.515,                                  !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9025,                                 !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2025;                                 !- Value Until Time 5

OS:Schedule:Day,
  {94d15d9e-8eac-499d-912d-ca3742c79b5f}, !- Handle
  {6f88b44d-d625-4f56-9787-a8d4caf31fd2}, !- Name
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1975,                                 !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8975,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3725,                                 !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {6359681a-fadc-4025-befe-68fc359fc255}, !- Handle
  {2fd6211f-91a8-43dd-a34b-c207e6bee30a}, !- Name
  {e0f1651e-8c7e-4ac9-9505-8a3d616989c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1975;                                 !- Value Until Time 1

OS:Schedule:Day,
  {dd4942b8-7c1d-416e-b975-7564bbbdde69}, !- Handle
  {38511ee7-3297-4731-a24b-ca5722ca8f1c}, !- Name
  {e0f1651e-8c7e-4ac9-9505-8a3d616989c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0975,                                 !- Value Until Time 1
  11,                                     !- Hour 2
  45,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  15,                                     !- Minute 3
  0.5075,                                 !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.895,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0875;                                 !- Value Until Time 5

OS:Schedule:Day,
  {26fe7def-3f88-4c4b-ab28-557aad8d662a}, !- Handle
  {e2f5c69f-50d4-4356-8190-3ed91d3b3187}, !- Name
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9025;                                 !- Value Until Time 1

OS:Schedule:Day,
  {3b8b9730-9713-4065-92b6-d0ee3065523a}, !- Handle
  {cb987561-8f8b-4719-b82c-cc6a650781a1}, !- Name
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.89;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {61db8bdf-26c8-4f6b-ba79-f524cde1648e}, !- Handle
  Hvac,                                   !- Name
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Schedule Type Limits Name
  {f87d75a6-db75-4712-a5f1-4e8fe5f86683}, !- Default Day Schedule Name
  {d4cdfc24-d007-4891-9b33-290ce48bc3cb}, !- Summer Design Day Schedule Name
  {0ccb8f02-2eba-43ad-a56b-9528ec77f009}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f87d75a6-db75-4712-a5f1-4e8fe5f86683}, !- Handle
  {fb9c5747-16c0-41a3-9070-659569688f36}, !- Name
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {812c38bc-d9a2-434a-aa59-20a2b2a7ac58}, !- Handle
  Hvac Default Weekday Schedule,          !- Name
  {61db8bdf-26c8-4f6b-ba79-f524cde1648e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c578ca43-6337-433c-adb2-acb5b96e29bb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c578ca43-6337-433c-adb2-acb5b96e29bb}, !- Handle
  {4622df9f-d36b-4b58-8a2a-61688cc671ca}, !- Name
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {f0ab2ddf-3ef0-45c8-bf55-5df6d97bdb0e}, !- Handle
  Hvac Default Weekend Schedule,          !- Name
  {61db8bdf-26c8-4f6b-ba79-f524cde1648e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54704410-5e15-44b1-94d2-588262813590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {54704410-5e15-44b1-94d2-588262813590}, !- Handle
  {e58995fa-62a2-43b2-b8ca-65d506e6a0bb}, !- Name
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {77ce2a8f-8845-41ff-8b63-bfade6184098}, !- Handle
  Hvac Winter Design Day,                 !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {0ccb8f02-2eba-43ad-a56b-9528ec77f009}, !- Handle
  {86ccd1ad-b98d-4508-a2ad-71d9d6dd66b8}, !- Name
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {3e273cb3-d016-4633-ab36-e6bae2610354}, !- Handle
  Hvac Summer Design Day,                 !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Day,
  {d4cdfc24-d007-4891-9b33-290ce48bc3cb}, !- Handle
  {0dc53e9e-e7f0-4873-a323-a70b21f84495}, !- Name
  {84125eeb-7d87-42cf-a147-a73fd50f1dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.995;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd21dcea-7422-4e6e-b4a5-efa4bc3167f7}, !- Handle
  Bldg lvl cooling,                       !- Name
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Schedule Type Limits Name
  {ee7542c5-1d42-48bf-a7d3-29f04acf950d}, !- Default Day Schedule Name
  {61ac3750-0f0c-48b4-945e-c2efafc89d7b}, !- Summer Design Day Schedule Name
  {f5ef36bb-ecd8-47e6-a883-2f20925b422b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee7542c5-1d42-48bf-a7d3-29f04acf950d}, !- Handle
  {a01c4ede-1f21-4e59-aeb2-bdf559f4dd46}, !- Name
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be3f3b82-21e6-4c1d-8526-8c0675d2c025}, !- Handle
  Bldg lvl cooling  Default Weekday Schedule, !- Name
  {cd21dcea-7422-4e6e-b4a5-efa4bc3167f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7f914b9-a5bc-4a77-b1cb-0319996bf6d4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c7f914b9-a5bc-4a77-b1cb-0319996bf6d4}, !- Handle
  {a24faa91-cf04-40bf-b8b1-29676195e600}, !- Name
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e790350a-fd83-4f33-9c71-4a3eead06f26}, !- Handle
  Bldg lvl cooling  Default Weekend Schedule, !- Name
  {cd21dcea-7422-4e6e-b4a5-efa4bc3167f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1492e48-1492-47cd-bfe1-c1de7991bbb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c1492e48-1492-47cd-bfe1-c1de7991bbb0}, !- Handle
  {75fe8163-3b19-4eea-9e51-412668a68e64}, !- Name
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {ae5392dd-4edc-494d-9fd5-cb279c947d43}, !- Handle
  Bldg lvl cooling  Winter Design Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {f5ef36bb-ecd8-47e6-a883-2f20925b422b}, !- Handle
  {951f6765-0a6e-4bdb-ae19-0715523f944b}, !- Name
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {a25507f9-c8d2-4b8a-8480-bf95c4414c9c}, !- Handle
  Bldg lvl cooling  Summer Design Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {61ac3750-0f0c-48b4-945e-c2efafc89d7b}, !- Handle
  {8d7056fc-bdba-43f2-bcee-c9eecd14c905}, !- Name
  {41db0394-366e-4758-9c6d-7ab988936dd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Handle
  Bldg lvl heat,                          !- Name
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Schedule Type Limits Name
  {af63d539-6e16-4fd1-a10e-dafe3793373b}, !- Default Day Schedule Name
  {36cba7f5-4f89-4820-8375-ce8bf2fe1473}, !- Summer Design Day Schedule Name
  {229a0b4e-cf38-4624-9521-82a9716dc889}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af63d539-6e16-4fd1-a10e-dafe3793373b}, !- Handle
  {26ee300c-19e5-493f-95d3-e2664ae3d21a}, !- Name
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efd111fe-b57a-4a14-824f-fba4ac852f21}, !- Handle
  Bldg lvl heat Default Weekday Schedule, !- Name
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {205ffe40-0087-464e-a71d-53321374500a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {205ffe40-0087-464e-a71d-53321374500a}, !- Handle
  {2ceb65e2-ef68-4fad-bfa1-a8fce1392125}, !- Name
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c20d7cd8-ecb3-4957-9fd1-7727dcf0a9b4}, !- Handle
  Bldg lvl heat Default Weekend Schedule, !- Name
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b6703b7-c233-4364-9a02-c640e5c200c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2b6703b7-c233-4364-9a02-c640e5c200c2}, !- Handle
  {0cfd14f3-b2e1-4a9a-99d2-5ccfde3aad0a}, !- Name
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {b91a9580-9ea5-49a2-bd9f-c2cbf73c9025}, !- Handle
  Bldg lvl heat Winter Design Day,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {229a0b4e-cf38-4624-9521-82a9716dc889}, !- Handle
  {0430a6cd-f844-4470-90fa-8062a0373f8a}, !- Name
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {af1dfc57-bd15-421d-8fa8-b75af2820b28}, !- Handle
  Bldg lvl heat Summer Design Day,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {36cba7f5-4f89-4820-8375-ce8bf2fe1473}, !- Handle
  {1c788b81-1ecb-4a3d-ba77-3d674144f11b}, !- Name
  {cf1aa117-a4f4-49ba-b612-647db1a2598d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7738fdf5-7886-4441-8f82-d7bd154de10b}, !- Handle
  Bldg lvl water,                         !- Name
  {39a5a27c-4875-4bcf-8b7d-4cbd95d51067}, !- Schedule Type Limits Name
  {e16b5277-49f6-4c0b-b928-453b86c8f838}, !- Default Day Schedule Name
  {e1c9c53a-fc55-489b-9784-a763f3c2e274}, !- Summer Design Day Schedule Name
  {72d236b2-fb9d-43ea-bbf4-3fcfcfb0758d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e16b5277-49f6-4c0b-b928-453b86c8f838}, !- Handle
  {20262bc7-37d7-47f9-982f-a7106e008e58}, !- Name
  {39a5a27c-4875-4bcf-8b7d-4cbd95d51067}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {faa8a28e-6cc1-4505-a561-a951101d5389}, !- Handle
  Bldg lvl water Default Weekday Schedule, !- Name
  {7738fdf5-7886-4441-8f82-d7bd154de10b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {398b4681-668f-4893-b668-d7f10e09b392}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {398b4681-668f-4893-b668-d7f10e09b392}, !- Handle
  {4cd57eed-2319-4631-8215-5ff57eb8e151}, !- Name
  {39a5a27c-4875-4bcf-8b7d-4cbd95d51067}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0474999994039536,                     !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.389999985694885,                      !- Value Until Time 3
  18,                                     !- Hour 4
  15,                                     !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0524999983608723;                     !- Value Until Time 5

OS:Schedule:Day,
  {2f4fc56a-80dd-48e1-aa8b-3e5e434f4249}, !- Handle
  Bldg lvl water Winter Design Day,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0475;                                 !- Value Until Time 1

OS:Schedule:Day,
  {72d236b2-fb9d-43ea-bbf4-3fcfcfb0758d}, !- Handle
  {6e924a2d-4e25-446c-aa1e-c4f6aef0f336}, !- Name
  {39a5a27c-4875-4bcf-8b7d-4cbd95d51067}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0475;                                 !- Value Until Time 1

OS:Schedule:Day,
  {9fc831d9-7769-4799-a6e4-48b72041f9ff}, !- Handle
  Bldg lvl water Summer Design Day,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.39;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e1c9c53a-fc55-489b-9784-a763f3c2e274}, !- Handle
  {0aee832a-8ea8-4fcb-b46f-d1789785c107}, !- Name
  {39a5a27c-4875-4bcf-8b7d-4cbd95d51067}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.39;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {049d2630-c747-49b4-aa80-2c61b4e51655}, !- Handle
  Bldg lvl equip,                         !- Name
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Schedule Type Limits Name
  {02b1f503-5f3d-4640-9d81-91880b882ef8}, !- Default Day Schedule Name
  {3656c213-44c5-49b0-b116-c2e0ca2494ef}, !- Summer Design Day Schedule Name
  {b73b2a14-b640-43fd-96f2-681117dd2850}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02b1f503-5f3d-4640-9d81-91880b882ef8}, !- Handle
  {6898fb18-7de6-4aac-bcf4-ff3a9b207c53}, !- Name
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71ecaea0-5c8f-459e-8e75-53a82e620241}, !- Handle
  Bldg lvl equip Default Weekday Schedule, !- Name
  {049d2630-c747-49b4-aa80-2c61b4e51655}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af838f9f-13c5-4cd9-9800-65deb164c6a7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {af838f9f-13c5-4cd9-9800-65deb164c6a7}, !- Handle
  {22d63039-7c85-479a-8e09-400be0a55f3c}, !- Name
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.699999988079071,                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.897499978542328,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071;                      !- Value Until Time 5

OS:Schedule:Rule,
  {05c262be-362f-4152-9ece-2c1aada6d86d}, !- Handle
  Bldg lvl equip Default Weekend Schedule, !- Name
  {049d2630-c747-49b4-aa80-2c61b4e51655}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73e3e89d-83dc-44aa-af21-c5d1d7fef00f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {73e3e89d-83dc-44aa-af21-c5d1d7fef00f}, !- Handle
  {93681f3a-50fd-47c0-a22b-94d8b9a34e61}, !- Name
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.699999988079071,                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  0.907500028610229,                      !- Value Until Time 2
  12,                                     !- Hour 3
  30,                                     !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.902499973773956,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071;                      !- Value Until Time 5

OS:Schedule:Day,
  {b9e959d0-e28c-46e8-845d-9275017ab189}, !- Handle
  Bldg lvl equip Winter Design Day,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.195;                                  !- Value Until Time 1

OS:Schedule:Day,
  {b73b2a14-b640-43fd-96f2-681117dd2850}, !- Handle
  {841d3867-7a3f-4cf2-9a96-cfd3466e9c18}, !- Name
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.195;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7907db15-fbe6-42fa-9937-1ba7eb4fe1e8}, !- Handle
  Bldg lvl equip Summer Design Day,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9075;                                 !- Value Until Time 1

OS:Schedule:Day,
  {3656c213-44c5-49b0-b116-c2e0ca2494ef}, !- Handle
  {917aa6aa-0d1b-4b8e-8ff5-85d0ca4e6af4}, !- Name
  {6242e2f6-4d4d-4b16-9843-f33c272445c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9075;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {1608bd4d-97c7-4f32-9b5c-b73b0055532c}, !- Handle
  Bldg lvl lights,                        !- Name
  {e0f1651e-8c7e-4ac9-9505-8a3d616989c7}, !- Schedule Type Limits Name
  {9b6de9d6-22b0-4f8b-9c0e-75ac934759a6}, !- Default Day Schedule Name
  {41f09ea2-d997-4864-b0c9-c011b7dfb7f0}, !- Summer Design Day Schedule Name
  {2b42403d-cfae-4bf8-982e-854199a89442}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b6de9d6-22b0-4f8b-9c0e-75ac934759a6}, !- Handle
  {1f103304-42b7-4b8b-b97e-c7532c347f65}, !- Name
  {e0f1651e-8c7e-4ac9-9505-8a3d616989c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb33392b-fbb7-4e67-8075-a9b91236b9a8}, !- Handle
  Bldg lvl lights Default Weekday Schedule, !- Name
  {1608bd4d-97c7-4f32-9b5c-b73b0055532c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38ef6662-ab2a-4769-86c8-17608ba4887b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {38ef6662-ab2a-4769-86c8-17608ba4887b}, !- Handle
  {baf2f3b2-d414-478a-a895-394af7db224d}, !- Name
  {e0f1651e-8c7e-4ac9-9505-8a3d616989c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  45,                                     !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  13,                                     !- Hour 3
  15,                                     !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.894999980926514,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b02c4ebf-87fc-4ee7-9684-a448c852df7a}, !- Handle
  Bldg lvl lights Winter Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0875;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2b42403d-cfae-4bf8-982e-854199a89442}, !- Handle
  {85029b78-635e-4835-b4a8-96a010264633}, !- Name
  {e0f1651e-8c7e-4ac9-9505-8a3d616989c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0875;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2769706b-5ecb-4dc8-ac6e-40ce2df195eb}, !- Handle
  Bldg lvl lights Summer Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Day,
  {41f09ea2-d997-4864-b0c9-c011b7dfb7f0}, !- Handle
  {7d3d0fb9-cb46-4ba2-8f59-9f02b2c48ae9}, !- Name
  {e0f1651e-8c7e-4ac9-9505-8a3d616989c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fcf3bea-3339-4893-b535-8cd4444b608f}, !- Handle
  Bldg lvl occ fire station,              !- Name
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Schedule Type Limits Name
  {882b0b01-53bc-4087-9f82-e59fe4260d27}, !- Default Day Schedule Name
  {2af60b86-3a4b-4200-98df-f771170c7876}, !- Summer Design Day Schedule Name
  {de3dd5ac-5722-45c8-a781-72b39c72e2bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {882b0b01-53bc-4087-9f82-e59fe4260d27}, !- Handle
  {0d41aefd-6502-4490-8b03-06b855808e04}, !- Name
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76bb683c-a1e7-4251-ae96-b218bd3da3d2}, !- Handle
  Bldg lvl occ fire station Default Weekday Schedule, !- Name
  {3fcf3bea-3339-4893-b535-8cd4444b608f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72864c8b-19c0-4055-b991-61c0cb522d8b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {72864c8b-19c0-4055-b991-61c0cb522d8b}, !- Handle
  {99c171f3-2d2f-4999-8a43-826bdf31962b}, !- Name
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.89;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5f2b945f-31bf-4f2b-b559-b95c88bff0c7}, !- Handle
  Bldg lvl occ fire station Default Weekend Schedule, !- Name
  {3fcf3bea-3339-4893-b535-8cd4444b608f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3c516ca-bc1a-49b4-823f-618962418269}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a3c516ca-bc1a-49b4-823f-618962418269}, !- Handle
  {1f1243a9-a159-41a0-acc7-a279e61200d3}, !- Name
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9025;                                 !- Value Until Time 1

OS:Schedule:Day,
  {99fc7885-2847-4569-aa1c-b64b8a54abb9}, !- Handle
  Bldg lvl occ fire station Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.89;                                   !- Value Until Time 1

OS:Schedule:Day,
  {de3dd5ac-5722-45c8-a781-72b39c72e2bd}, !- Handle
  {8af81677-d420-47ba-8f81-8dafff18d38b}, !- Name
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.89;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ecf13851-e132-4493-8859-f5102f450fda}, !- Handle
  Bldg lvl occ fire station Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9025;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2af60b86-3a4b-4200-98df-f771170c7876}, !- Handle
  {7cb014b2-3515-4f3d-a40b-9e36d8fcaaa3}, !- Name
  {fddc592f-1742-4f2a-b26f-17f0a5e2fd9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9025;                                 !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {d73e12c0-d3ed-472b-a735-a6c07b59200a}, !- Handle
  Mini fridge,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  144,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceType,
  {2744fc31-e91c-41e2-9598-eeb7b4660528}, !- Handle
  Living area,                            !- Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Default Schedule Set Name
  {f552cb71-d28d-49ea-9a83-380e5f7a78be}, !- Group Rendering Name
  {0e499289-a436-44a5-ad02-ebfe6171c25d}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {150290ce-67f3-4ace-92e9-8593fe6bd896}, !- Handle
  Office,                                 !- Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Default Schedule Set Name
  {914919b5-dfac-48cc-9934-c60390fbac42}, !- Group Rendering Name
  {603e4514-1dc8-4a41-bbef-4796429a6994}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {0dfa6cec-7648-448e-ab62-6c2d85bb1c7c}, !- Handle
  Sleeping quarters,                      !- Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Default Schedule Set Name
  {3564ec76-38df-483a-98f9-ad2482e82bce}, !- Group Rendering Name
  {5e1eca43-656e-47e0-b081-193722559dea}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {2b489f62-78bd-4085-ac7e-1167f79b3c03}, !- Handle
  Restroom,                               !- Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Default Schedule Set Name
  {54acbbc1-209c-4157-8e21-d412e8851b3a}, !- Group Rendering Name
  {eb0044cc-70a0-4f1b-a2c9-55194bb066d2}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {a79ab3c1-4b95-4e43-9bc8-82ecdacd0eeb}, !- Handle
  Storage,                                !- Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Default Schedule Set Name
  {f37ce17c-4579-43d1-959e-299a2e99c447}, !- Group Rendering Name
  {28674eac-6b66-4729-927a-9d931ed8875b}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {903d5acb-f0bc-46a0-95cd-0eb06ebfbb21}, !- Handle
  Weight room,                            !- Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Default Schedule Set Name
  {fb893cd4-87a8-4744-86cb-a68e25bcca4d}, !- Group Rendering Name
  {5ca8da15-2589-42ce-b7d9-0029732e3fd9}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {abba1273-e5fd-46fe-9457-0ddcc2c3fc78}, !- Handle
  Small office,                           !- Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Default Schedule Set Name
  {79bb8ded-fe17-476a-9420-f35dd43d2160}, !- Group Rendering Name
  {4e3e6eee-6c58-4738-9c60-17e7956bb5dc}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {d0ba2ac1-bdb9-492f-8e2e-5911c9e4649d}, !- Handle
  Vehicle Bay,                            !- Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Default Schedule Set Name
  {a6989455-247c-4187-b26e-4e8888cf3615}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}, !- Handle
  Living,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c10912f-2850-4746-8b50-600021ba96ee}, !- Zone Air Inlet Port List
  {caeebd67-c57b-4eef-a162-6d60a1814845}, !- Zone Air Exhaust Port List
  {c46f748a-2ad8-4aca-aa91-e567f5a939c6}, !- Zone Air Node Name
  {24989ada-0588-4918-abdc-8214bef345df}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34224ec5-f8e1-4edd-95cc-23d8e020e8d2}, !- Group Rendering Name
  {f956cf52-4ff8-40f1-887c-1110a0e7ec29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89e9dc77-0da6-4f01-90c5-bee4767354bd}, !- Handle
  {79da09c4-5e00-4332-ac4d-15558fdec8b6}, !- Name
  {c46f748a-2ad8-4aca-aa91-e567f5a939c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c46f748a-2ad8-4aca-aa91-e567f5a939c6}, !- Handle
  {2a5dabe8-d408-4a69-852b-2882899cec93}, !- Name
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}, !- Source Object
  11,                                     !- Outlet Port
  {89e9dc77-0da6-4f01-90c5-bee4767354bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c10912f-2850-4746-8b50-600021ba96ee}, !- Handle
  {24420af5-8e2f-41b0-bac8-3fc5e11da2b9}, !- Name
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}, !- HVAC Component
  {be93bd00-62c9-49a4-9b62-45be44cc5eb8}; !- Port 1

OS:PortList,
  {caeebd67-c57b-4eef-a162-6d60a1814845}, !- Handle
  {9dc50941-e614-43da-b131-63cbab7c9da5}, !- Name
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}; !- HVAC Component

OS:Sizing:Zone,
  {09c3e258-3903-41e6-87a5-6f85ba3cb2c8}, !- Handle
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea659daa-655c-4aca-bee5-16ab1d8e114c}, !- Handle
  {a3ced9dc-2d70-49b3-84ad-432f8e076a65}, !- Name
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}, !- Thermal Zone
  {ef8d6bb0-0114-4115-91f2-5a87c343a01e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cb93c0cf-7c6c-4e55-83e5-ae95a319c074}, !- Handle
  South zone,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f7babf7-8873-4e33-bbda-c9d4246f1503}, !- Zone Air Inlet Port List
  {004fd308-928a-4418-bfb2-325b425df102}, !- Zone Air Exhaust Port List
  {4bacde65-201f-4f21-bbc0-25bbbbc90417}, !- Zone Air Node Name
  {75a837c9-b088-4924-b9b9-de0d60040584}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1de883e0-369d-4868-98ea-f6f9c58da1b3}, !- Group Rendering Name
  {672ca615-ee68-4611-84f3-e10731584452}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d790149e-9cbe-4382-8540-ae5d6e3c30b0}, !- Handle
  {251e132b-ecd6-4d33-938b-c4e680679718}, !- Name
  {4bacde65-201f-4f21-bbc0-25bbbbc90417}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bacde65-201f-4f21-bbc0-25bbbbc90417}, !- Handle
  {0aa014a8-d4d5-418d-a981-b05efdeb086e}, !- Name
  {cb93c0cf-7c6c-4e55-83e5-ae95a319c074}, !- Source Object
  11,                                     !- Outlet Port
  {d790149e-9cbe-4382-8540-ae5d6e3c30b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f7babf7-8873-4e33-bbda-c9d4246f1503}, !- Handle
  {21dfd473-7290-49c3-ad1f-3c09b2f9b102}, !- Name
  {cb93c0cf-7c6c-4e55-83e5-ae95a319c074}, !- HVAC Component
  {0d539159-8c5a-4daf-82af-8d86b74dbe32}; !- Port 1

OS:PortList,
  {004fd308-928a-4418-bfb2-325b425df102}, !- Handle
  {8ce806ca-fa15-4f43-a1af-074a22438bcb}, !- Name
  {cb93c0cf-7c6c-4e55-83e5-ae95a319c074}; !- HVAC Component

OS:Sizing:Zone,
  {680a3b06-a0c7-42a8-8004-0b17ad3a9671}, !- Handle
  {cb93c0cf-7c6c-4e55-83e5-ae95a319c074}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dc754cbe-78b6-4976-83ec-ad34df05f468}, !- Handle
  {31ee892e-11f5-4702-a447-30f9b3a379d3}, !- Name
  {cb93c0cf-7c6c-4e55-83e5-ae95a319c074}, !- Thermal Zone
  {b15d3a4a-a199-4b4b-b32f-b7a87f9297bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {75b511c9-dccd-43f9-bd49-60a3876505b1}, !- Handle
  East zone,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bb01f05-3f16-407f-a4c1-3ed7fea05377}, !- Zone Air Inlet Port List
  {a19b8606-0fc9-4a63-ae61-42eca0601cef}, !- Zone Air Exhaust Port List
  {f10f6b97-06a2-4d0a-8200-fe1c92010a23}, !- Zone Air Node Name
  {027080ee-1b2b-485b-be8a-26daeb2e0061}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bd07d9e-3d66-44fd-8f59-e8cc6ffc0f17}, !- Group Rendering Name
  {08645d20-3ba1-4742-b2b6-afd8afc5a464}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6972990-25a9-4aa4-b146-ca28709155bb}, !- Handle
  {75e70fae-1dfe-4f75-bf53-f060a8f78857}, !- Name
  {f10f6b97-06a2-4d0a-8200-fe1c92010a23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f10f6b97-06a2-4d0a-8200-fe1c92010a23}, !- Handle
  {53288ef4-eb39-4722-bf82-4b46e36abe6f}, !- Name
  {75b511c9-dccd-43f9-bd49-60a3876505b1}, !- Source Object
  11,                                     !- Outlet Port
  {d6972990-25a9-4aa4-b146-ca28709155bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bb01f05-3f16-407f-a4c1-3ed7fea05377}, !- Handle
  {089fe93f-6019-4c27-bd6c-dfea154aac46}, !- Name
  {75b511c9-dccd-43f9-bd49-60a3876505b1}, !- HVAC Component
  {c0795846-279e-42d5-b41e-ccf9616462fc}; !- Port 1

OS:PortList,
  {a19b8606-0fc9-4a63-ae61-42eca0601cef}, !- Handle
  {3797adad-a984-4bcd-b62b-04fe1226b24c}, !- Name
  {75b511c9-dccd-43f9-bd49-60a3876505b1}; !- HVAC Component

OS:Sizing:Zone,
  {38a16b4f-68c7-4130-8174-326684724ffd}, !- Handle
  {75b511c9-dccd-43f9-bd49-60a3876505b1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e22990a8-de89-447c-90e2-1bbccb5da868}, !- Handle
  {8043a31c-6cb7-448f-8177-9d241a81832e}, !- Name
  {75b511c9-dccd-43f9-bd49-60a3876505b1}, !- Thermal Zone
  {8c899a7a-f6ba-46ad-8348-11d74067e849}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Connection,
  {8c22a6f0-5bd2-47af-a3c2-3a334818da6f}, !- Handle
  {9c6bf88a-ba0e-4f25-badd-ab3928a5af35}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {457817bc-e2d9-4d43-a57c-8839061b9f23}, !- Handle
  West zone,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {485cc55b-3d7e-4833-9a6a-fbc9b0d47022}, !- Zone Air Inlet Port List
  {c93ee62b-4bd0-4843-a6b6-626894b09fb3}, !- Zone Air Exhaust Port List
  {804cd18a-c9f0-4062-9e2b-1c7df4ce50f2}, !- Zone Air Node Name
  {3aab2a93-f0e3-4700-89f3-ede663bce6d3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33f0c4a2-c69c-463e-8be2-bdf722999883}, !- Group Rendering Name
  {bb55e1a3-2d99-4e58-bd24-e1b2df32710a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e787f50-0826-4634-b7cc-c8416c67f344}, !- Handle
  {f8854cb8-bf04-4790-b6db-5f2d1abc2a6a}, !- Name
  {804cd18a-c9f0-4062-9e2b-1c7df4ce50f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {804cd18a-c9f0-4062-9e2b-1c7df4ce50f2}, !- Handle
  {ae85a0bd-b19a-40f7-a77a-5a8d1274ec8b}, !- Name
  {457817bc-e2d9-4d43-a57c-8839061b9f23}, !- Source Object
  11,                                     !- Outlet Port
  {1e787f50-0826-4634-b7cc-c8416c67f344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {485cc55b-3d7e-4833-9a6a-fbc9b0d47022}, !- Handle
  {1bb01264-20ac-420a-99c1-58b8cfcb820c}, !- Name
  {457817bc-e2d9-4d43-a57c-8839061b9f23}, !- HVAC Component
  {de184142-f57c-4f36-a78d-06a7e41b60b5}; !- Port 1

OS:PortList,
  {c93ee62b-4bd0-4843-a6b6-626894b09fb3}, !- Handle
  {711ff0ee-6a52-4dad-9aae-5e039300e39e}, !- Name
  {457817bc-e2d9-4d43-a57c-8839061b9f23}; !- HVAC Component

OS:Sizing:Zone,
  {30e29b8a-1ec0-4407-a019-287592eb12d3}, !- Handle
  {457817bc-e2d9-4d43-a57c-8839061b9f23}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {450f9c47-5e7c-4fcf-9340-e4c711846490}, !- Handle
  {724af014-e289-468d-aec4-4035dbc837d3}, !- Name
  {457817bc-e2d9-4d43-a57c-8839061b9f23}, !- Thermal Zone
  {de2987e5-b733-4350-8347-6cfb47d25ec6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {87c6f978-8b24-4c77-a9b3-5490a6d35cae}, !- Handle
  North vehicle bay,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed8615c6-61a8-4314-9892-e5513021d3f5}, !- Zone Air Inlet Port List
  {5eecd004-713a-421d-83f7-eb006ec8cb68}, !- Zone Air Exhaust Port List
  {b5b40d12-27e4-4a9a-b917-d55de2476092}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1175aea0-11f7-4935-a4bc-957dc8e5b1b4}, !- Group Rendering Name
  {e8898700-b0e0-4862-a0b7-41e5f44cdb76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a35cc402-9f32-44d3-a8b1-3fa73df6dd4e}, !- Handle
  {ee16cbc3-957e-4a1e-880b-aeb77c6b97f0}, !- Name
  {b5b40d12-27e4-4a9a-b917-d55de2476092}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5b40d12-27e4-4a9a-b917-d55de2476092}, !- Handle
  {53a2aa73-71a1-460d-945e-79cbe09e1967}, !- Name
  {87c6f978-8b24-4c77-a9b3-5490a6d35cae}, !- Source Object
  11,                                     !- Outlet Port
  {a35cc402-9f32-44d3-a8b1-3fa73df6dd4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed8615c6-61a8-4314-9892-e5513021d3f5}, !- Handle
  {a15757c0-cbcf-433c-9e58-d20f57bab0f6}, !- Name
  {87c6f978-8b24-4c77-a9b3-5490a6d35cae}, !- HVAC Component
  {b8eb235b-1462-4033-811f-1b4d8912f584}, !- Port 1
  ;                                       !- Port 2

OS:PortList,
  {5eecd004-713a-421d-83f7-eb006ec8cb68}, !- Handle
  {cba98010-b5f3-43d3-bb39-3d90ef9d8c52}, !- Name
  {87c6f978-8b24-4c77-a9b3-5490a6d35cae}, !- HVAC Component
  {ff7a1c88-eb2c-42b0-acad-0cde64860158}; !- Port 1

OS:Sizing:Zone,
  {a136f7f7-8164-42fa-a3bd-ba6a51bcafdd}, !- Handle
  {87c6f978-8b24-4c77-a9b3-5490a6d35cae}, !- Zone or ZoneList Name
  14.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a863f5d7-104c-4df7-9045-89088890bd68}, !- Handle
  {83589c7a-a838-46cd-a052-25125e6283c1}, !- Name
  {87c6f978-8b24-4c77-a9b3-5490a6d35cae}, !- Thermal Zone
  {0e2907e1-e7d1-42cf-87a4-d85861f8467b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {56e3cf03-c1bc-4679-a5db-ead2cfa441c9}, !- Handle
  Hallway spaces,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd917cbd-01b9-4233-bd8d-0a838ee7865d}, !- Zone Air Inlet Port List
  {0e20d852-0d99-4fbb-9689-690052250038}, !- Zone Air Exhaust Port List
  {1f05b4ae-93aa-4521-979b-ab01e35daf9d}, !- Zone Air Node Name
  {c7e81c85-a2f0-48e0-ab59-891bb93e915b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5bbe5f20-6e6e-41e3-88eb-c0549e529a76}, !- Group Rendering Name
  {552d74de-ff3e-4b7b-a608-723d2a0aeaff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eeffbd8-5982-4ce8-b16a-c59763c047ca}, !- Handle
  {32edb936-117d-452b-b9f7-87f99829cfe1}, !- Name
  {1f05b4ae-93aa-4521-979b-ab01e35daf9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f05b4ae-93aa-4521-979b-ab01e35daf9d}, !- Handle
  {eca3eb62-ddfe-48d7-97e3-3c514b764663}, !- Name
  {56e3cf03-c1bc-4679-a5db-ead2cfa441c9}, !- Source Object
  11,                                     !- Outlet Port
  {2eeffbd8-5982-4ce8-b16a-c59763c047ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd917cbd-01b9-4233-bd8d-0a838ee7865d}, !- Handle
  {6a48b753-4565-4647-98ed-5a509410db43}, !- Name
  {56e3cf03-c1bc-4679-a5db-ead2cfa441c9}, !- HVAC Component
  {11a886b6-7639-435b-80cc-2b1453ffb91a}; !- Port 1

OS:PortList,
  {0e20d852-0d99-4fbb-9689-690052250038}, !- Handle
  {28137fc0-5fe1-491c-8e57-dee5e6898503}, !- Name
  {56e3cf03-c1bc-4679-a5db-ead2cfa441c9}; !- HVAC Component

OS:Sizing:Zone,
  {53ea2988-2c5f-435a-a3f5-2a7bf2b31d99}, !- Handle
  {56e3cf03-c1bc-4679-a5db-ead2cfa441c9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f84a60d1-7fc5-45af-a880-5e90647a623a}, !- Handle
  {11d397b8-d902-4571-8bfc-5389b58086f4}, !- Name
  {56e3cf03-c1bc-4679-a5db-ead2cfa441c9}, !- Thermal Zone
  {73424c77-85e8-480b-b1e3-6a68a83bca1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Building,
  {31c516a0-4e57-4e82-84bb-5b525628d706}, !- Handle
  AFA 4198 iOS 6,                         !- Name
  ,                                       !- Building Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Default Construction Set Name
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}; !- Default Schedule Set Name

OS:DefaultScheduleSet,
  {ad6e467c-9c2b-43dc-91fc-333137ca1895}, !- Handle
  {079a5483-c299-4a24-95af-247ad87831a6}, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3fcf3bea-3339-4893-b535-8cd4444b608f}, !- Number of People Schedule Name
  {8ad264d2-3ac5-48d8-bdf3-766e71be7a12}, !- People Activity Level Schedule Name
  {1608bd4d-97c7-4f32-9b5c-b73b0055532c}, !- Lighting Schedule Name
  {049d2630-c747-49b4-aa80-2c61b4e51655}, !- Electric Equipment Schedule Name
  {049d2630-c747-49b4-aa80-2c61b4e51655}, !- Gas Equipment Schedule Name
  {049d2630-c747-49b4-aa80-2c61b4e51655}, !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  {049d2630-c747-49b4-aa80-2c61b4e51655}, !- Steam Equipment Schedule Name
  {049d2630-c747-49b4-aa80-2c61b4e51655}; !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {afc0d721-9127-450b-b042-eec1a203252b}, !- Handle
  {286ae010-ea40-426d-8027-65186c8288a2}, !- Name
  {3e9fa25f-83f1-46cc-8405-cc150b3d1543}, !- Default Exterior Surface Constructions Name
  {37f723ab-6646-4419-b2ee-5a6a45a15bce}, !- Default Interior Surface Constructions Name
  {a96857ef-0dd8-4f3b-97a4-adb67b19b277}, !- Default Ground Contact Surface Constructions Name
  {7ba239ff-4f76-40de-93c2-30b81367734a}, !- Default Exterior SubSurface Constructions Name
  {6156107a-1364-4dbc-9576-01f3175a3d72}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3e9fa25f-83f1-46cc-8405-cc150b3d1543}, !- Handle
  {5df88616-6f44-48b8-b8ce-4dcc48cd25b0}, !- Name
  ,                                       !- Floor Construction Name
  {4f6a0758-0040-46a6-98b6-c8e2cbcfb193}, !- Wall Construction Name
  {c7f5af4d-1dca-46f1-92f4-58661f73c99c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a96857ef-0dd8-4f3b-97a4-adb67b19b277}, !- Handle
  {d977d5d7-b9c0-4881-966c-6e5cc9667f52}, !- Name
  {495241f8-c6ff-4b1d-a047-f463dfc999d6}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {37f723ab-6646-4419-b2ee-5a6a45a15bce}, !- Handle
  {65b1be04-509f-4fad-9012-dc1824af5936}, !- Name
  {e725f92a-54a2-4b94-9c38-a44a3f636b64}, !- Floor Construction Name
  {34eeb6b0-454f-4720-9a9a-eaead83bbe25}, !- Wall Construction Name
  {11fb7f56-2a98-436b-9052-d22f48fc4967}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ba239ff-4f76-40de-93c2-30b81367734a}, !- Handle
  {2799b60d-de76-4e8b-b0c0-3153070069ea}, !- Name
  {8f2b3b6a-1071-4c4a-9145-dcf819e20a56}, !- Fixed Window Construction Name
  {73495969-cd65-4a30-86b9-97dc80f39964}, !- Operable Window Construction Name
  {a970763c-5cba-4f3c-82c0-60d6427f8de6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6156107a-1364-4dbc-9576-01f3175a3d72}, !- Handle
  {d29f3b3b-4f07-4850-a872-f7b3a2cc7eac}, !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:BuildingStory,
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Handle
  Level 0,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6be90634-cfee-44b8-b474-8c621c9fb881}; !- Group Rendering Name

OS:Space,
  {c4838d20-f740-4812-8369-efba96493a11}, !- Handle
  Untitled,                               !- Name
  {d0ba2ac1-bdb9-492f-8e2e-5911c9e4649d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {87c6f978-8b24-4c77-a9b3-5490a6d35cae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a}, !- Name
  {d0ba2ac1-bdb9-492f-8e2e-5911c9e4649d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512}, !- Name
  {abba1273-e5fd-46fe-9457-0ddcc2c3fc78}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {457817bc-e2d9-4d43-a57c-8839061b9f23}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {4961e920-de46-408f-948a-b424ad22c950}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855}, !- Name
  {903d5acb-f0bc-46a0-95cd-0eb06ebfbb21}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {cb93c0cf-7c6c-4e55-83e5-ae95a319c074}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2}, !- Name
  {a79ab3c1-4b95-4e43-9bc8-82ecdacd0eeb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {56e3cf03-c1bc-4679-a5db-ead2cfa441c9}; !- Thermal Zone Name

OS:Space,
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7}, !- Name
  {a79ab3c1-4b95-4e43-9bc8-82ecdacd0eeb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {56e3cf03-c1bc-4679-a5db-ead2cfa441c9}; !- Thermal Zone Name

OS:Space,
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88}, !- Name
  {2b489f62-78bd-4085-ac7e-1167f79b3c03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {cb93c0cf-7c6c-4e55-83e5-ae95a319c074}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b}, !- Name
  {abba1273-e5fd-46fe-9457-0ddcc2c3fc78}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {75b511c9-dccd-43f9-bd49-60a3876505b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4}, !- Name
  {0dfa6cec-7648-448e-ab62-6c2d85bb1c7c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {75b511c9-dccd-43f9-bd49-60a3876505b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ElectricEquipment,
  {ea177e23-b104-4f04-9e8a-1cea08b8db98}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Plug Load 1, !- Name
  {d73e12c0-d3ed-472b-a735-a6c07b59200a}, !- Electric Equipment Definition Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333}, !- Name
  {150290ce-67f3-4ace-92e9-8593fe6bd896}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}; !- Thermal Zone Name

OS:Space,
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa}, !- Name
  {2744fc31-e91c-41e2-9598-eeb7b4660528}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {75b511c9-dccd-43f9-bd49-60a3876505b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5}, !- Name
  {abba1273-e5fd-46fe-9457-0ddcc2c3fc78}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {74378b79-32ff-4b36-b49c-183ec163abac}, !- Building Story Name
  {3a4d0451-c618-4161-a5ef-59f68343a7a6}; !- Thermal Zone Name

OS:Surface,
  {c06d715b-04de-4428-aea4-9bfc4f144339}, !- Handle
  Untitled Wall 1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.97720773256704, 14.9914852822049, 3.048, !- X,Y,Z Vertex 1 {m}
  6.97720773256704, 14.9914852822049, 0,  !- X,Y,Z Vertex 2 {m}
  7.36669845850656, 13.5080373315696, 0,  !- X,Y,Z Vertex 3 {m}
  7.36669845850656, 13.5080373315696, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f77205-9237-41de-bb66-5752f716c9f4}, !- Handle
  Untitled Above Ceiling Plenum Wall 1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.97720773256704, 14.9914852822049, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.97720773256704, 14.9914852822049, 3.048, !- X,Y,Z Vertex 2 {m}
  7.36669845850656, 13.5080373315696, 3.048, !- X,Y,Z Vertex 3 {m}
  7.36669845850656, 13.5080373315696, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee9c56b-eb2a-4622-8fae-f6ddf169c576}, !- Handle
  Untitled Wall 2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0240436590324, 16.0540208205098, 3.048, !- X,Y,Z Vertex 1 {m}
  11.0240436590324, 16.0540208205098, 0,  !- X,Y,Z Vertex 2 {m}
  6.97720773256704, 14.9914852822049, 0,  !- X,Y,Z Vertex 3 {m}
  6.97720773256704, 14.9914852822049, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29dba53d-fa2d-4e57-9131-93e0b06f1cfc}, !- Handle
  Untitled Above Ceiling Plenum Wall 2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0240436590324, 16.0540208205098, 3.6576, !- X,Y,Z Vertex 1 {m}
  11.0240436590324, 16.0540208205098, 3.048, !- X,Y,Z Vertex 2 {m}
  6.97720773256704, 14.9914852822049, 3.048, !- X,Y,Z Vertex 3 {m}
  6.97720773256704, 14.9914852822049, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa46c733-de7d-4861-a93a-28afcae08446}, !- Handle
  Untitled Wall 3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3004939441619, 3.57496203929606, 3.048, !- X,Y,Z Vertex 1 {m}
  14.3004939441619, 3.57496203929606, 0,  !- X,Y,Z Vertex 2 {m}
  11.0240436590324, 16.0540208205098, 0,  !- X,Y,Z Vertex 3 {m}
  11.0240436590324, 16.0540208205098, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cdc6b37-4a41-4206-b9a5-503a4f3bdbc3}, !- Handle
  Untitled Above Ceiling Plenum Wall 3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.3004939441619, 3.57496203929606, 3.6576, !- X,Y,Z Vertex 1 {m}
  14.3004939441619, 3.57496203929606, 3.048, !- X,Y,Z Vertex 2 {m}
  11.0240436590324, 16.0540208205098, 3.048, !- X,Y,Z Vertex 3 {m}
  11.0240436590324, 16.0540208205098, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eef7cd5-6769-4ca0-89ce-c1f3c808867a}, !- Handle
  Untitled Wall 4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2587333063339, 2.51378314508304, 3.048, !- X,Y,Z Vertex 1 {m}
  10.2587333063339, 2.51378314508304, 0,  !- X,Y,Z Vertex 2 {m}
  14.3004939441619, 3.57496203929606, 0,  !- X,Y,Z Vertex 3 {m}
  14.3004939441619, 3.57496203929606, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eecd404-00c1-4170-99eb-9489d19ce970}, !- Handle
  Untitled Above Ceiling Plenum Wall 4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2587333063339, 2.51378314508304, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.2587333063339, 2.51378314508304, 3.048, !- X,Y,Z Vertex 2 {m}
  14.3004939441619, 3.57496203929606, 3.048, !- X,Y,Z Vertex 3 {m}
  14.3004939441619, 3.57496203929606, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed86d00-5239-4c9f-b27b-b0bb32f4f68f}, !- Handle
  Untitled Wall 5,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac88a438-1c53-447c-8f20-29b62cc79e5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77442921900048, 0.627740931990393, 0, !- X,Y,Z Vertex 2 {m}
  10.2587333063339, 2.51378314508304, 0,  !- X,Y,Z Vertex 3 {m}
  10.2587333063339, 2.51378314508304, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca72bb9d-084a-46ea-91a7-d0b7370edbf1}, !- Handle
  Untitled Above Ceiling Plenum Wall 5,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {111c3661-3724-4844-bbed-52cce28c03c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77442921900048, 0.627740931990393, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 2 {m}
  10.2587333063339, 2.51378314508304, 3.048, !- X,Y,Z Vertex 3 {m}
  10.2587333063339, 2.51378314508304, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c925b16-adf0-4aae-bbb1-4987ad4fe5bb}, !- Handle
  Untitled Wall 6,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bde9466-e5db-4ab1-822c-0a25f73df01f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90795105141056, 0.0848521133259648, 3.048, !- X,Y,Z Vertex 1 {m}
  1.90795105141056, 0.0848521133259648, 0, !- X,Y,Z Vertex 2 {m}
  3.77442921900048, 0.627740931990393, 0, !- X,Y,Z Vertex 3 {m}
  3.77442921900048, 0.627740931990393, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed90edf9-f8bd-4713-9931-1ee8f70097b0}, !- Handle
  Untitled Above Ceiling Plenum Wall 6,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916767fb-541f-4b98-aa2e-a018d6f36fed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90795105141056, 0.0848521133259648, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.90795105141056, 0.0848521133259648, 3.048, !- X,Y,Z Vertex 2 {m}
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 3 {m}
  3.77442921900048, 0.627740931990393, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c5e8f3-e117-416e-b66c-33e05d9b5f13}, !- Handle
  Untitled Wall 7,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab4bfc3-c3e5-4c37-aa80-de5f47c7a4e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59671365724319, -1.30762385488818, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.59671365724319, -1.30762385488818, 0, !- X,Y,Z Vertex 2 {m}
  1.90795105141056, 0.0848521133259647, 0, !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259647, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a81509c-fafd-402f-bc81-9a5d494695be}, !- Handle
  Untitled Above Ceiling Plenum Wall 7,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f5d63d-b590-4a0f-893e-37f74802e53e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59671365724319, -1.30762385488818, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.59671365724319, -1.30762385488818, 3.048, !- X,Y,Z Vertex 2 {m}
  1.90795105141056, 0.0848521133259649, 3.048, !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259649, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c542722c-e345-445e-9be3-fd1f0ca383c7}, !- Handle
  Untitled Wall 8,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.66708386322312, -2.90145827770176, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.66708386322312, -2.90145827770176, 0, !- X,Y,Z Vertex 2 {m}
  -3.59671365724319, -1.30762385488818, 0, !- X,Y,Z Vertex 3 {m}
  -3.59671365724319, -1.30762385488818, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf59c45a-e618-42a3-a75c-adaaaf5d25c1}, !- Handle
  Untitled Above Ceiling Plenum Wall 8,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.66708386322312, -2.90145827770176, 3.6576, !- X,Y,Z Vertex 1 {m}
  -9.66708386322312, -2.90145827770176, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.59671365724319, -1.30762385488818, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.59671365724319, -1.30762385488818, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5179dd5-f9b3-4b8e-8838-53001eefea5d}, !- Handle
  Untitled Wall 9,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5991666953912, 8.26584802581521, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.5991666953912, 8.26584802581521, 0, !- X,Y,Z Vertex 2 {m}
  -9.66708386322312, -2.90145827770176, 0, !- X,Y,Z Vertex 3 {m}
  -9.66708386322312, -2.90145827770176, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ead841-0264-416d-9b8b-678e90f44476}, !- Handle
  Untitled Above Ceiling Plenum Wall 9,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5991666953912, 8.26584802581521, 3.6576, !- X,Y,Z Vertex 1 {m}
  -12.5991666953912, 8.26584802581521, 3.048, !- X,Y,Z Vertex 2 {m}
  -9.66708386322312, -2.90145827770176, 3.048, !- X,Y,Z Vertex 3 {m}
  -9.66708386322312, -2.90145827770176, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec19d29c-090a-41bd-ac95-6f259705bb3b}, !- Handle
  Untitled Wall 10,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.36669845850656, 13.5080373315696, 3.048, !- X,Y,Z Vertex 1 {m}
  7.36669845850656, 13.5080373315696, 0,  !- X,Y,Z Vertex 2 {m}
  -12.5991666953912, 8.26584802581521, 0, !- X,Y,Z Vertex 3 {m}
  -12.5991666953912, 8.26584802581521, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c63adda5-8596-45f0-8c6b-95f4f96fa778}, !- Handle
  Untitled Above Ceiling Plenum Wall 10,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.36669845850656, 13.5080373315696, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.36669845850656, 13.5080373315696, 3.048, !- X,Y,Z Vertex 2 {m}
  -12.5991666953912, 8.26584802581521, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.5991666953912, 8.26584802581521, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60dcc8e3-9957-4049-8510-59d9288a1b8c}, !- Handle
  Untitled Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.0240436590324, 16.0540208205098, 0,  !- X,Y,Z Vertex 1 {m}
  14.3004939441619, 3.57496203929606, 0,  !- X,Y,Z Vertex 2 {m}
  10.2587333063339, 2.51378314508304, 0,  !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259648, 0, !- X,Y,Z Vertex 4 {m}
  -3.59671365724319, -1.30762385488818, 0, !- X,Y,Z Vertex 5 {m}
  -9.66708386322312, -2.90145827770176, 0, !- X,Y,Z Vertex 6 {m}
  -12.5991666953912, 8.26584802581521, 0, !- X,Y,Z Vertex 7 {m}
  7.36669845850656, 13.5080373315696, 0,  !- X,Y,Z Vertex 8 {m}
  6.97720773256704, 14.9914852822049, 0;  !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {7ba4097f-7d8e-4686-a9aa-b7cd8ece62aa}, !- Handle
  Untitled RoofCeiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4838d20-f740-4812-8369-efba96493a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.66708386322312, -2.90145827770176, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.59671365724319, -1.30762385488818, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.90795105141056, 0.0848521133259648, 3.6576, !- X,Y,Z Vertex 3 {m}
  10.2587333063339, 2.51378314508304, 3.6576, !- X,Y,Z Vertex 4 {m}
  14.3004939441619, 3.57496203929606, 3.6576, !- X,Y,Z Vertex 5 {m}
  11.0240436590324, 16.0540208205098, 3.6576, !- X,Y,Z Vertex 6 {m}
  6.97720773256704, 14.9914852822049, 3.6576, !- X,Y,Z Vertex 7 {m}
  7.36669845850656, 13.5080373315696, 3.6576, !- X,Y,Z Vertex 8 {m}
  -12.5991666953912, 8.26584802581521, 3.6576; !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {e948de95-9840-4b5a-aaf3-81865cce8737}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6756d0f2-34d9-4024-b6a8-3cce4c297615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.08021908533888, -10.618324532042, 0, !- X,Y,Z Vertex 2 {m}
  -6.69903470071528, -8.2614683505888, 0, !- X,Y,Z Vertex 3 {m}
  -6.69903470071528, -8.2614683505888, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6753f320-5a4e-4542-9411-05157d12cd9e}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5735a842-eb8d-48be-b65a-2e71e937041a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08021908533888, -10.618324532042, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.69903470071528, -8.2614683505888, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.69903470071528, -8.2614683505888, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5e6a85-3a0b-45e2-be9f-5bd11e345b34}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2c3736f-38c2-405d-ab77-f90ad607ccf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 2 {m}
  -6.08021908533888, -10.618324532042, 0, !- X,Y,Z Vertex 3 {m}
  -6.08021908533888, -10.618324532042, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ad04f6-0593-4e80-b7a6-393995ab2627}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11bdd280-13b5-46b5-af9f-1a2f409c3040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.6576, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.08021908533888, -10.618324532042, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18fd228b-c042-4bd2-87ce-dddbfe37d26f}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c15e1f18-c553-4d16-b060-d813cd2799d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9282233780922, -14.5529758117834, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.9282233780922, -14.5529758117834, 0, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86429b70-c51a-4617-9111-3e4333ea70af}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d36251-d1cb-44a7-afb0-838349f828b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9282233780922, -14.5529758117834, 3.6576, !- X,Y,Z Vertex 1 {m}
  -10.9282233780922, -14.5529758117834, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568b8035-17f1-412e-8260-20ef179c4a79}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.2008311632531, -9.706007180784, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.2008311632531, -9.706007180784, 0,  !- X,Y,Z Vertex 2 {m}
  -10.9282233780922, -14.5529758117834, 0, !- X,Y,Z Vertex 3 {m}
  -10.9282233780922, -14.5529758117834, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e901c1-2678-4c2e-b7ac-57e3b0438336}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.2008311632531, -9.706007180784, 3.6576, !- X,Y,Z Vertex 1 {m}
  -12.2008311632531, -9.706007180784, 3.048, !- X,Y,Z Vertex 2 {m}
  -10.9282233780922, -14.5529758117834, 3.048, !- X,Y,Z Vertex 3 {m}
  -10.9282233780922, -14.5529758117834, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0428961-e347-43ea-9226-a7612c915715}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.69903470071528, -8.2614683505888, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.69903470071528, -8.2614683505888, 0, !- X,Y,Z Vertex 2 {m}
  -12.2008311632531, -9.706007180784, 0,  !- X,Y,Z Vertex 3 {m}
  -12.2008311632531, -9.706007180784, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe471130-a573-4156-af1b-313c94dcf661}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Above Ceiling Plenum Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.69903470071528, -8.2614683505888, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.69903470071528, -8.2614683505888, 3.048, !- X,Y,Z Vertex 2 {m}
  -12.2008311632531, -9.706007180784, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.2008311632531, -9.706007180784, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea78c5e7-35de-4497-a388-7f0ccfcee86b}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.69903470071528, -8.2614683505888, 0, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 2 {m}
  -10.9282233780922, -14.5529758117834, 0, !- X,Y,Z Vertex 3 {m}
  -12.2008311632531, -9.706007180784, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240613e9-438f-48ee-ae5d-b1933e174b05}, !- Handle
  {95e69ec6-fc85-4a1b-b782-b544f9cc154a} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9d92b15-88fa-4c12-9e97-2196ac7a024b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9282233780922, -14.5529758117834, 3.6576, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 3.6576, !- X,Y,Z Vertex 2 {m}
  -6.69903470071528, -8.2614683505888, 3.6576, !- X,Y,Z Vertex 3 {m}
  -12.2008311632531, -9.706007180784, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee7e4e81-47b2-4815-861e-861aae395847}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9282233780922, -14.5529758117834, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.9282233780922, -14.5529758117834, 0, !- X,Y,Z Vertex 2 {m}
  -9.29878079281219, -20.7590156052609, 0, !- X,Y,Z Vertex 3 {m}
  -9.29878079281219, -20.7590156052609, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167cc84b-07ff-4704-b174-a82187e1029f}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9282233780922, -14.5529758117834, 3.6576, !- X,Y,Z Vertex 1 {m}
  -10.9282233780922, -14.5529758117834, 3.048, !- X,Y,Z Vertex 2 {m}
  -9.29878079281219, -20.7590156052609, 3.048, !- X,Y,Z Vertex 3 {m}
  -9.29878079281219, -20.7590156052609, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15e1f18-c553-4d16-b060-d813cd2799d5}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18fd228b-c042-4bd2-87ce-dddbfe37d26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 2 {m}
  -10.9282233780922, -14.5529758117834, 0, !- X,Y,Z Vertex 3 {m}
  -10.9282233780922, -14.5529758117834, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d36251-d1cb-44a7-afb0-838349f828b0}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86429b70-c51a-4617-9111-3e4333ea70af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.6576, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 2 {m}
  -10.9282233780922, -14.5529758117834, 3.048, !- X,Y,Z Vertex 3 {m}
  -10.9282233780922, -14.5529758117834, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b058b9-ceda-4ba1-9ed5-4a723df0a559}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8531148c-99b1-40c6-b60b-2b9152f3fa3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79697223541967, -19.3144736808215, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.79697223541967, -19.3144736808215, 0, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e81350-0a95-4e23-97ef-1a23fb4365dd}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da14d0e5-25e0-4390-b4b3-27b404bcf0b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79697223541967, -19.3144736808215, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.79697223541967, -19.3144736808215, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279b0b1f-9d9d-427d-a61c-066fec4abf1a}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.29878079281219, -20.7590156052609, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.29878079281219, -20.7590156052609, 0, !- X,Y,Z Vertex 2 {m}
  -3.79697223541967, -19.3144736808215, 0, !- X,Y,Z Vertex 3 {m}
  -3.79697223541967, -19.3144736808215, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8e9967-e3f3-46aa-8064-a56660a50329}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.29878079281219, -20.7590156052609, 3.6576, !- X,Y,Z Vertex 1 {m}
  -9.29878079281219, -20.7590156052609, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.79697223541967, -19.3144736808215, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.79697223541967, -19.3144736808215, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2daa2c51-fe2f-4f6a-91fa-3d23a896f58f}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 1 {m}
  -3.79697223541967, -19.3144736808215, 0, !- X,Y,Z Vertex 2 {m}
  -9.29878079281219, -20.7590156052609, 0, !- X,Y,Z Vertex 3 {m}
  -10.9282233780922, -14.5529758117834, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c3941c-4e02-4d87-8f12-217603bc797f}, !- Handle
  {6ab75054-0363-49e8-8592-f94d2eb21512} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be90bc4d-3019-4e8f-a263-ce2c448a4f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.29878079281219, -20.7590156052609, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.79697223541967, -19.3144736808215, 3.6576, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 3.6576, !- X,Y,Z Vertex 3 {m}
  -10.9282233780922, -14.5529758117834, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8531148c-99b1-40c6-b60b-2b9152f3fa3d}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92b058b9-ceda-4ba1-9ed5-4a723df0a559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 2 {m}
  -3.79697223541967, -19.3144736808215, 0, !- X,Y,Z Vertex 3 {m}
  -3.79697223541967, -19.3144736808215, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da14d0e5-25e0-4390-b4b3-27b404bcf0b3}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e81350-0a95-4e23-97ef-1a23fb4365dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.6576, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.79697223541967, -19.3144736808215, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.79697223541967, -19.3144736808215, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ceb921-339f-4f3d-aae2-08ccb68cfd94}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdd38114-1295-42da-a5b4-cee84f405801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.79997669734212, -12.1562676754638, 0, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85318be5-5f61-433b-a8b3-991196145439}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3f099c9-d5f3-4f67-8b71-453427939402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79997669734212, -12.1562676754638, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba3b72fc-ab02-4d0f-babd-da4ebf83d969}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1f06ba2-eafb-4955-9778-b4b70611a3e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 2 {m}
  -1.79997669734212, -12.1562676754638, 0, !- X,Y,Z Vertex 3 {m}
  -1.79997669734212, -12.1562676754638, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a53d1bb-9de1-4b81-9ece-188a290555cf}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb45a4d-49e4-4ad5-a998-ff79660d133b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.79997669734212, -12.1562676754638, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cce9aee-4a81-47f0-98d3-aea7652fad65}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1d7f42-a91f-453c-9c3e-76cedc6d00a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90252333477611, -17.5554685360255, 3.048, !- X,Y,Z Vertex 1 {m}
  2.90252333477611, -17.5554685360255, 0, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 3 {m}
  1.27306273007366, -11.3494113601758, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ed4824-6c17-49bf-97ee-799eb3a1de35}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {254aa497-39bc-4739-9a7e-1ebeb596ebcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90252333477611, -17.5554685360255, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.90252333477611, -17.5554685360255, 3.048, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 3 {m}
  1.27306273007366, -11.3494113601758, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0269617-3012-4fd7-8e8d-e29a52a3c0a0}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79697223541967, -19.3144736808215, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.79697223541967, -19.3144736808215, 0, !- X,Y,Z Vertex 2 {m}
  2.90252333477611, -17.5554685360255, 0, !- X,Y,Z Vertex 3 {m}
  2.90252333477611, -17.5554685360255, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033ce36b-dc8a-4637-91f6-123a5afac454}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Above Ceiling Plenum Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79697223541967, -19.3144736808215, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.79697223541967, -19.3144736808215, 3.048, !- X,Y,Z Vertex 2 {m}
  2.90252333477611, -17.5554685360255, 3.048, !- X,Y,Z Vertex 3 {m}
  2.90252333477611, -17.5554685360255, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82629ab-838b-4c18-a070-239b8a277a72}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 1 {m}
  2.90252333477611, -17.5554685360255, 0, !- X,Y,Z Vertex 2 {m}
  -3.79697223541967, -19.3144736808215, 0, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d9eb70-17f7-4f3c-9337-562dd0d3b88e}, !- Handle
  {e4281445-8bf2-44e3-8c35-7fdb22fca855} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4961e920-de46-408f-948a-b424ad22c950}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79697223541967, -19.3144736808215, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.90252333477611, -17.5554685360255, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 3.6576, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c3736f-38c2-405d-ab77-f90ad607ccf5}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e5e6a85-3a0b-45e2-be9f-5bd11e345b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.08021908533888, -10.618324532042, 0, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bdd280-13b5-46b5-af9f-1a2f409c3040}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7ad04f6-0593-4e80-b7a6-393995ab2627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08021908533888, -10.618324532042, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.42641860659854, -13.1084242405824, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ed14bb-431d-4d53-b515-f0cfcdb6d439}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae99302-0be6-4c40-8529-93328aa7d34b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.4537763024135, -9.66616732987306, 0, !- X,Y,Z Vertex 2 {m}
  -6.08021908533888, -10.618324532042, 0, !- X,Y,Z Vertex 3 {m}
  -6.08021908533888, -10.618324532042, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbd43de-fb69-473f-bb16-a09a8a2fae23}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b42b88e-46ba-4e8c-b453-4c958909daaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4537763024135, -9.66616732987306, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.08021908533888, -10.618324532042, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a044b7-32a5-4482-b2b9-0451cd237a48}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b930742-2fc7-4b8d-b055-fd5daf11fd3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.79997669734212, -12.1562676754638, 0, !- X,Y,Z Vertex 2 {m}
  -2.4537763024135, -9.66616732987306, 0, !- X,Y,Z Vertex 3 {m}
  -2.4537763024135, -9.66616732987306, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5cdca1f-e80e-472c-a3c9-66ffb71a778c}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd21de63-8978-4d43-b962-a5073885fae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79997669734212, -12.1562676754638, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.4537763024135, -9.66616732987306, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd38114-1295-42da-a5b4-cee84f405801}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ceb921-339f-4f3d-aae2-08ccb68cfd94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 2 {m}
  -1.79997669734212, -12.1562676754638, 0, !- X,Y,Z Vertex 3 {m}
  -1.79997669734212, -12.1562676754638, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3f099c9-d5f3-4f67-8b71-453427939402}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85318be5-5f61-433b-a8b3-991196145439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.6576, !- X,Y,Z Vertex 1 {m}
  -5.42641860659854, -13.1084242405824, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.79997669734212, -12.1562676754638, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329e80a3-e645-4ed1-9dda-fb3d4e426bdc}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4537763024135, -9.66616732987306, 0, !- X,Y,Z Vertex 1 {m}
  -1.79997669734212, -12.1562676754638, 0, !- X,Y,Z Vertex 2 {m}
  -5.42641860659854, -13.1084242405824, 0, !- X,Y,Z Vertex 3 {m}
  -6.08021908533888, -10.618324532042, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea0d1b1-9659-414e-929a-f7c49c2f416c}, !- Handle
  {40c01b4c-3d40-4ba0-be7d-3d19d4f39ea2} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cedd3974-369a-4b8b-9b70-f7c9a989d504}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42641860659854, -13.1084242405824, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.79997669734212, -12.1562676754638, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.4537763024135, -9.66616732987306, 3.6576, !- X,Y,Z Vertex 3 {m}
  -6.08021908533888, -10.618324532042, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450721a9-a87d-41ba-9eb6-606aa3dde685}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97e6d8f-2923-413f-8280-4fc063ea3e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619262751872832, -8.85931092357792, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619262751872832, -8.85931092357792, 0, !- X,Y,Z Vertex 2 {m}
  -2.4537763024135, -9.66616732987306, 0, !- X,Y,Z Vertex 3 {m}
  -2.4537763024135, -9.66616732987306, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b92f73d-e97d-47a2-87c8-465f741f7ab7}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a6a41f-cc63-45d8-8c48-8a70a7187c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619262751872832, -8.85931092357792, 3.6576, !- X,Y,Z Vertex 1 {m}
  0.619262751872832, -8.85931092357792, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.4537763024135, -9.66616732987306, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a24dea-a18b-44fe-afd4-f8a35aa5ad98}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {748af000-7f36-45d4-ad0f-70a7dfff957b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 2 {m}
  0.619262751872832, -8.85931092357792, 0, !- X,Y,Z Vertex 3 {m}
  0.619262751872832, -8.85931092357792, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a6f192-4f30-4df0-833d-41c5dfff82c6}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d0608b-8ff4-4d0d-a52e-d26b899a62c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 2 {m}
  0.619262751872832, -8.85931092357792, 3.048, !- X,Y,Z Vertex 3 {m}
  0.619262751872832, -8.85931092357792, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f06ba2-eafb-4955-9778-b4b70611a3e8}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba3b72fc-ab02-4d0f-babd-da4ebf83d969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.79997669734212, -12.1562676754638, 0, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 3 {m}
  1.27306273007366, -11.3494113601758, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb45a4d-49e4-4ad5-a998-ff79660d133b}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a53d1bb-9de1-4b81-9ece-188a290555cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79997669734212, -12.1562676754638, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 3 {m}
  1.27306273007366, -11.3494113601758, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b930742-2fc7-4b8d-b055-fd5daf11fd3a}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a044b7-32a5-4482-b2b9-0451cd237a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.4537763024135, -9.66616732987306, 0, !- X,Y,Z Vertex 2 {m}
  -1.79997669734212, -12.1562676754638, 0, !- X,Y,Z Vertex 3 {m}
  -1.79997669734212, -12.1562676754638, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd21de63-8978-4d43-b962-a5073885fae8}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5cdca1f-e80e-472c-a3c9-66ffb71a778c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4537763024135, -9.66616732987306, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.79997669734212, -12.1562676754638, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.79997669734212, -12.1562676754638, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abf57c3-ed86-46dd-9732-c35bdec0fe77}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619262751872832, -8.85931092357792, 0, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 2 {m}
  -1.79997669734212, -12.1562676754638, 0, !- X,Y,Z Vertex 3 {m}
  -2.4537763024135, -9.66616732987306, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b280d4-1727-4f91-95ee-36d56fa88a16}, !- Handle
  {b5201d7b-f3ed-4a30-bc6b-23c97e2c40b7} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f04e8d45-e818-482d-9bb9-5682123cd385}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79997669734212, -12.1562676754638, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 3.6576, !- X,Y,Z Vertex 2 {m}
  0.619262751872832, -8.85931092357792, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.4537763024135, -9.66616732987306, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c8523de-7f60-46bb-a356-6cc6b6145688}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98dde82c-9015-4a48-9c41-2b2024bbfd1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 1 {m}
  4.67555687295696, -10.4560534445533, 0, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 3 {m}
  1.27306273007366, -11.3494113601758, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd4eac39-6eb8-4745-ae17-b14df3ec97aa}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e30da7a6-6a7e-4609-adb0-c411053ce446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67555687295696, -10.4560534445533, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 3 {m}
  1.27306273007366, -11.3494113601758, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8353aad9-8868-47f4-add5-99642b667b1c}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc474234-c0a9-46ec-a082-2fecb15d551f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 1 {m}
  6.83348554730688, -9.8894685630096, 0,  !- X,Y,Z Vertex 2 {m}
  4.67555687295696, -10.4560534445533, 0, !- X,Y,Z Vertex 3 {m}
  4.67555687295696, -10.4560534445533, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bb9020-7905-409b-be03-7cefeb29cc90}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f8c2faf-b1fb-47c9-bda3-ef4a18add62d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83348554730688, -9.8894685630096, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 2 {m}
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 3 {m}
  4.67555687295696, -10.4560534445533, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac3347b-747a-4e45-af06-68d8605d21db}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff8c31d-fc9d-44ee-8806-0ec20c75516f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64694479246858, -9.15076989400603, 3.048, !- X,Y,Z Vertex 1 {m}
  9.64694479246858, -9.15076989400603, 0, !- X,Y,Z Vertex 2 {m}
  6.83348554730688, -9.8894685630096, 0,  !- X,Y,Z Vertex 3 {m}
  6.83348554730688, -9.8894685630096, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe45586-2f23-4ed7-8526-016dd3b64710}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e29b142-517a-481f-a28f-eb4f97fb0092}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64694479246858, -9.15076989400603, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.64694479246858, -9.15076989400603, 3.048, !- X,Y,Z Vertex 2 {m}
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 3 {m}
  6.83348554730688, -9.8894685630096, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc3aef7-f0d2-4989-952e-abc8da2861b4}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b96f189-d5bc-4b76-8461-31807dec7a66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 1 {m}
  10.3546070084911, -11.8460138103888, 0, !- X,Y,Z Vertex 2 {m}
  9.64694479246858, -9.15076989400603, 0, !- X,Y,Z Vertex 3 {m}
  9.64694479246858, -9.15076989400603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba832c0-b3c2-46ff-b9f0-ca27942b16f2}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390b3a3b-1e19-48f4-8fb3-ee73a4727dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3546070084911, -11.8460138103888, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 2 {m}
  9.64694479246858, -9.15076989400603, 3.048, !- X,Y,Z Vertex 3 {m}
  9.64694479246858, -9.15076989400603, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1385165e-2a65-4295-837d-86c37cfac250}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e85ee83-157c-44e9-a598-892ecb97245f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83908791582814, -13.0316049855609, 3.048, !- X,Y,Z Vertex 1 {m}
  5.83908791582814, -13.0316049855609, 0, !- X,Y,Z Vertex 2 {m}
  10.3546070084911, -11.8460138103888, 0, !- X,Y,Z Vertex 3 {m}
  10.3546070084911, -11.8460138103888, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec3a7519-23e8-4364-a932-ca19cda43832}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Above Ceiling Plenum Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60796e62-1ae9-4074-a251-b501955a78ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83908791582814, -13.0316049855609, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.83908791582814, -13.0316049855609, 3.048, !- X,Y,Z Vertex 2 {m}
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 3 {m}
  10.3546070084911, -11.8460138103888, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b70fdc35-0635-4cd2-87d4-3ddf63d2e4e6}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488df882-d79c-47a4-8536-2a61d0af6ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.76088142652303, -16.5424289838755, 3.048, !- X,Y,Z Vertex 1 {m}
  6.76088142652303, -16.5424289838755, 0, !- X,Y,Z Vertex 2 {m}
  5.83908791582814, -13.0316049855609, 0, !- X,Y,Z Vertex 3 {m}
  5.83908791582814, -13.0316049855609, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ff2e57-8c6b-41f2-b599-ca6b5a807690}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Above Ceiling Plenum Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f41490-aebf-4c34-9095-30a917040e9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.76088142652303, -16.5424289838755, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.76088142652303, -16.5424289838755, 3.048, !- X,Y,Z Vertex 2 {m}
  5.83908791582814, -13.0316049855609, 3.048, !- X,Y,Z Vertex 3 {m}
  5.83908791582814, -13.0316049855609, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91023b29-cc59-4a28-82ce-4385b0735766}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Wall 7, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90252333477611, -17.5554685360255, 3.048, !- X,Y,Z Vertex 1 {m}
  2.90252333477611, -17.5554685360255, 0, !- X,Y,Z Vertex 2 {m}
  6.76088142652303, -16.5424289838755, 0, !- X,Y,Z Vertex 3 {m}
  6.76088142652303, -16.5424289838755, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a02e478-2ecb-4a46-bc37-8224d0509d2d}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Above Ceiling Plenum Wall 7, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90252333477611, -17.5554685360255, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.90252333477611, -17.5554685360255, 3.048, !- X,Y,Z Vertex 2 {m}
  6.76088142652303, -16.5424289838755, 3.048, !- X,Y,Z Vertex 3 {m}
  6.76088142652303, -16.5424289838755, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1d7f42-a91f-453c-9c3e-76cedc6d00a8}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Wall 8, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cce9aee-4a81-47f0-98d3-aea7652fad65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 2 {m}
  2.90252333477611, -17.5554685360255, 0, !- X,Y,Z Vertex 3 {m}
  2.90252333477611, -17.5554685360255, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254aa497-39bc-4739-9a7e-1ebeb596ebcf}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Above Ceiling Plenum Wall 8, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ed4824-6c17-49bf-97ee-799eb3a1de35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 2 {m}
  2.90252333477611, -17.5554685360255, 3.048, !- X,Y,Z Vertex 3 {m}
  2.90252333477611, -17.5554685360255, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ecee64b-f95e-4e96-ac0c-d845a581bd62}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64694479246858, -9.15076989400603, 0, !- X,Y,Z Vertex 1 {m}
  10.3546070084911, -11.8460138103888, 0, !- X,Y,Z Vertex 2 {m}
  5.83908791582814, -13.0316049855609, 0, !- X,Y,Z Vertex 3 {m}
  6.76088142652303, -16.5424289838755, 0, !- X,Y,Z Vertex 4 {m}
  2.90252333477611, -17.5554685360255, 0, !- X,Y,Z Vertex 5 {m}
  1.27306273007366, -11.3494113601758, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {612de990-edd7-4ae0-8462-4ec1f4ea0982}, !- Handle
  {2fc73927-5d79-4ba0-979b-98bd29cb2e88} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c77abd63-c5d5-402d-92d2-c275f315bc92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90252333477611, -17.5554685360255, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.76088142652303, -16.5424289838755, 3.6576, !- X,Y,Z Vertex 2 {m}
  5.83908791582814, -13.0316049855609, 3.6576, !- X,Y,Z Vertex 3 {m}
  10.3546070084911, -11.8460138103888, 3.6576, !- X,Y,Z Vertex 4 {m}
  9.64694479246858, -9.15076989400603, 3.6576, !- X,Y,Z Vertex 5 {m}
  1.27306273007366, -11.3494113601758, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {29adf368-ef2c-4768-ab81-1ef41b3d1444}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.76088142652303, -16.5424289838755, 3.048, !- X,Y,Z Vertex 1 {m}
  6.76088142652303, -16.5424289838755, 0, !- X,Y,Z Vertex 2 {m}
  11.2764061252285, -15.3568318932364, 0, !- X,Y,Z Vertex 3 {m}
  11.2764061252285, -15.3568318932364, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8552978-e15a-4e4a-b6f7-00f6f22bffdd}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.76088142652303, -16.5424289838755, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.76088142652303, -16.5424289838755, 3.048, !- X,Y,Z Vertex 2 {m}
  11.2764061252285, -15.3568318932364, 3.048, !- X,Y,Z Vertex 3 {m}
  11.2764061252285, -15.3568318932364, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488df882-d79c-47a4-8536-2a61d0af6ea4}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b70fdc35-0635-4cd2-87d4-3ddf63d2e4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83908791582814, -13.0316049855609, 3.048, !- X,Y,Z Vertex 1 {m}
  5.83908791582814, -13.0316049855609, 0, !- X,Y,Z Vertex 2 {m}
  6.76088142652303, -16.5424289838755, 0, !- X,Y,Z Vertex 3 {m}
  6.76088142652303, -16.5424289838755, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f41490-aebf-4c34-9095-30a917040e9a}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ff2e57-8c6b-41f2-b599-ca6b5a807690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.83908791582814, -13.0316049855609, 3.6576, !- X,Y,Z Vertex 1 {m}
  5.83908791582814, -13.0316049855609, 3.048, !- X,Y,Z Vertex 2 {m}
  6.76088142652303, -16.5424289838755, 3.048, !- X,Y,Z Vertex 3 {m}
  6.76088142652303, -16.5424289838755, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e85ee83-157c-44e9-a598-892ecb97245f}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1385165e-2a65-4295-837d-86c37cfac250}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 1 {m}
  10.3546070084911, -11.8460138103888, 0, !- X,Y,Z Vertex 2 {m}
  5.83908791582814, -13.0316049855609, 0, !- X,Y,Z Vertex 3 {m}
  5.83908791582814, -13.0316049855609, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60796e62-1ae9-4074-a251-b501955a78ac}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec3a7519-23e8-4364-a932-ca19cda43832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3546070084911, -11.8460138103888, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 2 {m}
  5.83908791582814, -13.0316049855609, 3.048, !- X,Y,Z Vertex 3 {m}
  5.83908791582814, -13.0316049855609, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc2f93c-7df8-462f-9130-c8c0d418dd1c}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd7b734b-0925-42d1-ab13-cdfebd91f850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2764061252285, -15.3568318932364, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2764061252285, -15.3568318932364, 0, !- X,Y,Z Vertex 2 {m}
  10.3546070084911, -11.8460138103888, 0, !- X,Y,Z Vertex 3 {m}
  10.3546070084911, -11.8460138103888, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1983c444-bf41-49c2-9247-d61daa92e6a2}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b18a94-a9c3-45d9-8ff0-5d0b8a03e3e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2764061252285, -15.3568318932364, 3.6576, !- X,Y,Z Vertex 1 {m}
  11.2764061252285, -15.3568318932364, 3.048, !- X,Y,Z Vertex 2 {m}
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 3 {m}
  10.3546070084911, -11.8460138103888, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c739b885-e9b2-4ab0-81d8-d0c2af6e99c9}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3546070084911, -11.8460138103888, 0, !- X,Y,Z Vertex 1 {m}
  11.2764061252285, -15.3568318932364, 0, !- X,Y,Z Vertex 2 {m}
  6.76088142652303, -16.5424289838755, 0, !- X,Y,Z Vertex 3 {m}
  5.83908791582814, -13.0316049855609, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e295340-7835-4442-9f0f-3f3452d06c31}, !- Handle
  {05099436-dfa1-4566-b964-816a2e3a4c8b} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {183e7bc0-caf6-439b-99eb-d2555a7b7b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.76088142652303, -16.5424289838755, 3.6576, !- X,Y,Z Vertex 1 {m}
  11.2764061252285, -15.3568318932364, 3.6576, !- X,Y,Z Vertex 2 {m}
  10.3546070084911, -11.8460138103888, 3.6576, !- X,Y,Z Vertex 3 {m}
  5.83908791582814, -13.0316049855609, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff8c31d-fc9d-44ee-8806-0ec20c75516f}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ac3347b-747a-4e45-af06-68d8605d21db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 1 {m}
  6.83348554730688, -9.8894685630096, 0,  !- X,Y,Z Vertex 2 {m}
  9.64694479246858, -9.15076989400603, 0, !- X,Y,Z Vertex 3 {m}
  9.64694479246858, -9.15076989400603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e29b142-517a-481f-a28f-eb4f97fb0092}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe45586-2f23-4ed7-8526-016dd3b64710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83348554730688, -9.8894685630096, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 2 {m}
  9.64694479246858, -9.15076989400603, 3.048, !- X,Y,Z Vertex 3 {m}
  9.64694479246858, -9.15076989400603, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ff6ad3-622f-404d-ac24-15e9f4734c79}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f5df13d-3b73-437d-bcaa-39d0b7f969e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77442921900048, 0.627740931990393, 0, !- X,Y,Z Vertex 2 {m}
  6.83348554730688, -9.8894685630096, 0,  !- X,Y,Z Vertex 3 {m}
  6.83348554730688, -9.8894685630096, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17daad27-3f3e-4f3e-afd5-f96ed35ba5e2}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d66f0311-6245-4abb-9cb7-ca8e5e2bf525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77442921900048, 0.627740931990393, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 2 {m}
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 3 {m}
  6.83348554730688, -9.8894685630096, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac88a438-1c53-447c-8f20-29b62cc79e5e}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ed86d00-5239-4c9f-b27b-b0bb32f4f68f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2587333063339, 2.51378314508304, 3.048, !- X,Y,Z Vertex 1 {m}
  10.2587333063339, 2.51378314508304, 0,  !- X,Y,Z Vertex 2 {m}
  3.77442921900048, 0.627740931990393, 0, !- X,Y,Z Vertex 3 {m}
  3.77442921900048, 0.627740931990393, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {111c3661-3724-4844-bbed-52cce28c03c4}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca72bb9d-084a-46ea-91a7-d0b7370edbf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2587333063339, 2.51378314508304, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.2587333063339, 2.51378314508304, 3.048, !- X,Y,Z Vertex 2 {m}
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 3 {m}
  3.77442921900048, 0.627740931990393, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b77aec5-9fc4-4c92-b675-0198996ef613}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2764061252285, -15.3568318932364, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2764061252285, -15.3568318932364, 0, !- X,Y,Z Vertex 2 {m}
  14.7137367260608, -14.4543476861952, 0, !- X,Y,Z Vertex 3 {m}
  14.7137367260608, -14.4543476861952, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9409214f-9241-49bc-931e-183f707e87a1}, !- Handle
  {250c8647-2e78-43e6-a512-da94bb51a3e4} Above Ceiling Plenum Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2764061252285, -15.3568318932364, 3.6576, !- X,Y,Z Vertex 1 {m}
  11.2764061252285, -15.3568318932364, 3.048, !- X,Y,Z Vertex 2 {m}
  14.7137367260608, -14.4543476861952, 3.048, !- X,Y,Z Vertex 3 {m}
  14.7137367260608, -14.4543476861952, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bde9466-e5db-4ab1-822c-0a25f73df01f}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c925b16-adf0-4aae-bbb1-4987ad4fe5bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77442921900048, 0.627740931990393, 0, !- X,Y,Z Vertex 2 {m}
  1.90795105141056, 0.0848521133259651, 0, !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259651, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916767fb-541f-4b98-aa2e-a018d6f36fed}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed90edf9-f8bd-4713-9931-1ee8f70097b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77442921900048, 0.627740931990393, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 2 {m}
  1.90795105141056, 0.0848521133259651, 3.048, !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259651, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f5df13d-3b73-437d-bcaa-39d0b7f969e6}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ff6ad3-622f-404d-ac24-15e9f4734c79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 1 {m}
  6.83348554730688, -9.8894685630096, 0,  !- X,Y,Z Vertex 2 {m}
  3.77442921900048, 0.627740931990393, 0, !- X,Y,Z Vertex 3 {m}
  3.77442921900048, 0.627740931990393, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66f0311-6245-4abb-9cb7-ca8e5e2bf525}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17daad27-3f3e-4f3e-afd5-f96ed35ba5e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.83348554730688, -9.8894685630096, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 2 {m}
  3.77442921900048, 0.627740931990393, 3.048, !- X,Y,Z Vertex 3 {m}
  3.77442921900048, 0.627740931990393, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc474234-c0a9-46ec-a082-2fecb15d551f}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8353aad9-8868-47f4-add5-99642b667b1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 1 {m}
  4.67555687295696, -10.4560534445533, 0, !- X,Y,Z Vertex 2 {m}
  6.83348554730688, -9.8894685630096, 0,  !- X,Y,Z Vertex 3 {m}
  6.83348554730688, -9.8894685630096, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f8c2faf-b1fb-47c9-bda3-ef4a18add62d}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7bb9020-7905-409b-be03-7cefeb29cc90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67555687295696, -10.4560534445533, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 2 {m}
  6.83348554730688, -9.8894685630096, 3.048, !- X,Y,Z Vertex 3 {m}
  6.83348554730688, -9.8894685630096, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86753d9-b3a5-4cd6-8c53-fc8a70c98f30}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {078b3937-de5c-4fde-b24e-9377842e0341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 1 {m}
  2.76491430228104, -3.17904066382864, 0, !- X,Y,Z Vertex 2 {m}
  4.67555687295696, -10.4560534445533, 0, !- X,Y,Z Vertex 3 {m}
  4.67555687295696, -10.4560534445533, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e66b8b4-7a1f-476b-a6db-ddfa4ae076da}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {871ad222-ebf9-40d2-b393-f8ef18995ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76491430228104, -3.17904066382864, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 2 {m}
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 3 {m}
  4.67555687295696, -10.4560534445533, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb74c9fd-f7de-4667-a2b6-6f79a9b3e442}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f824eb-7a4b-4fc3-b741-fa1031803775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90795105141056, 0.0848521133259648, 3.048, !- X,Y,Z Vertex 1 {m}
  1.90795105141056, 0.0848521133259648, 0, !- X,Y,Z Vertex 2 {m}
  2.76491430228104, -3.17904066382864, 0, !- X,Y,Z Vertex 3 {m}
  2.76491430228104, -3.17904066382864, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eecbd09-6dd1-4aa6-afce-28da38f1bb29}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Above Ceiling Plenum Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be1476a3-113e-48a4-b2ab-b0fc25e48e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90795105141056, 0.0848521133259646, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.90795105141056, 0.0848521133259646, 3.048, !- X,Y,Z Vertex 2 {m}
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 3 {m}
  2.76491430228104, -3.17904066382864, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07be99d1-dd96-4185-930c-1bd11e6c63fd}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77442921900048, 0.627740931990393, 0, !- X,Y,Z Vertex 1 {m}
  6.83348554730688, -9.8894685630096, 0,  !- X,Y,Z Vertex 2 {m}
  4.67555687295696, -10.4560534445533, 0, !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259648, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9985ca2-955f-42f1-8232-5e0e1286dcb7}, !- Handle
  {270ec153-fd67-4f18-81e2-e3267a757333} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed3f2a20-e209-4c48-b958-cd58295d269e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67555687295696, -10.4560534445533, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.83348554730688, -9.8894685630096, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.77442921900048, 0.627740931990393, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259648, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97e6d8f-2923-413f-8280-4fc063ea3e9f}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450721a9-a87d-41ba-9eb6-606aa3dde685}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.4537763024135, -9.66616732987306, 0, !- X,Y,Z Vertex 2 {m}
  0.619262751872832, -8.85931092357792, 0, !- X,Y,Z Vertex 3 {m}
  0.619262751872832, -8.85931092357792, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a6a41f-cc63-45d8-8c48-8a70a7187c74}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b92f73d-e97d-47a2-87c8-465f741f7ab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4537763024135, -9.66616732987306, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 2 {m}
  0.619262751872832, -8.85931092357792, 3.048, !- X,Y,Z Vertex 3 {m}
  0.619262751872832, -8.85931092357792, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae99302-0be6-4c40-8529-93328aa7d34b}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ed14bb-431d-4d53-b515-f0cfcdb6d439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.08021908533888, -10.618324532042, 0, !- X,Y,Z Vertex 2 {m}
  -2.4537763024135, -9.66616732987306, 0, !- X,Y,Z Vertex 3 {m}
  -2.4537763024135, -9.66616732987306, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b42b88e-46ba-4e8c-b453-4c958909daaf}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbd43de-fb69-473f-bb16-a09a8a2fae23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.08021908533888, -10.618324532042, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.4537763024135, -9.66616732987306, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.4537763024135, -9.66616732987306, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6756d0f2-34d9-4024-b6a8-3cce4c297615}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e948de95-9840-4b5a-aaf3-81865cce8737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.69903470071528, -8.2614683505888, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.69903470071528, -8.2614683505888, 0, !- X,Y,Z Vertex 2 {m}
  -6.08021908533888, -10.618324532042, 0, !- X,Y,Z Vertex 3 {m}
  -6.08021908533888, -10.618324532042, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5735a842-eb8d-48be-b65a-2e71e937041a}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6753f320-5a4e-4542-9411-05157d12cd9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.69903470071528, -8.2614683505888, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.69903470071528, -8.2614683505888, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.08021908533888, -10.618324532042, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.08021908533888, -10.618324532042, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b2e7606-b720-449d-851d-8269a0af410c}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.35074993184864, -5.77930960129835, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.35074993184864, -5.77930960129835, 0, !- X,Y,Z Vertex 2 {m}
  -6.69903470071528, -8.2614683505888, 0, !- X,Y,Z Vertex 3 {m}
  -6.69903470071528, -8.2614683505888, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f50e5c-816d-40b0-a163-eb8a7e4a5b63}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.35074993184864, -5.77930960129835, 3.6576, !- X,Y,Z Vertex 1 {m}
  -7.35074993184864, -5.77930960129835, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.69903470071528, -8.2614683505888, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.69903470071528, -8.2614683505888, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c7b4ca-5141-473c-8c24-16924fcecd0b}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74045200805632, -4.56883149238102, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.74045200805632, -4.56883149238102, 0, !- X,Y,Z Vertex 2 {m}
  -7.35074993184864, -5.77930960129835, 0, !- X,Y,Z Vertex 3 {m}
  -7.35074993184864, -5.77930960129835, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61e02a80-60c2-4c4b-a69e-08e01fab4250}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74045200805632, -4.56883149238102, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.74045200805632, -4.56883149238102, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.35074993184864, -5.77930960129835, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.35074993184864, -5.77930960129835, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b98a6ff-407d-4ca9-8ce0-74663e62bc8b}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7b8a4ad-bb78-4f95-80bf-eee57b5df7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 1 {m}
  2.76491430228104, -3.17904066382864, 0, !- X,Y,Z Vertex 2 {m}
  -2.74045200805632, -4.56883149238102, 0, !- X,Y,Z Vertex 3 {m}
  -2.74045200805632, -4.56883149238102, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19fa27ae-7a52-4278-9e7a-6c8685d30237}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {722d45a1-5027-4524-8861-f7187a2ccccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76491430228104, -3.17904066382864, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.74045200805632, -4.56883149238102, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.74045200805632, -4.56883149238102, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {078b3937-de5c-4fde-b24e-9377842e0341}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 7, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86753d9-b3a5-4cd6-8c53-fc8a70c98f30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 1 {m}
  4.67555687295696, -10.4560534445533, 0, !- X,Y,Z Vertex 2 {m}
  2.76491430228104, -3.17904066382864, 0, !- X,Y,Z Vertex 3 {m}
  2.76491430228104, -3.17904066382864, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871ad222-ebf9-40d2-b393-f8ef18995ff8}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 7, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e66b8b4-7a1f-476b-a6db-ddfa4ae076da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67555687295696, -10.4560534445533, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 2 {m}
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 3 {m}
  2.76491430228104, -3.17904066382864, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98dde82c-9015-4a48-9c41-2b2024bbfd1f}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 8, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c8523de-7f60-46bb-a356-6cc6b6145688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 2 {m}
  4.67555687295696, -10.4560534445533, 0, !- X,Y,Z Vertex 3 {m}
  4.67555687295696, -10.4560534445533, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30da7a6-6a7e-4609-adb0-c411053ce446}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 8, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd4eac39-6eb8-4745-ae17-b14df3ec97aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 2 {m}
  4.67555687295696, -10.4560534445533, 3.048, !- X,Y,Z Vertex 3 {m}
  4.67555687295696, -10.4560534445533, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748af000-7f36-45d4-ad0f-70a7dfff957b}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Wall 9, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a24dea-a18b-44fe-afd4-f8a35aa5ad98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619262751872832, -8.85931092357792, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619262751872832, -8.85931092357792, 0, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 3 {m}
  1.27306273007366, -11.3494113601758, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d0608b-8ff4-4d0d-a52e-d26b899a62c5}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Above Ceiling Plenum Wall 9, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a6f192-4f30-4df0-833d-41c5dfff82c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619262751872832, -8.85931092357792, 3.6576, !- X,Y,Z Vertex 1 {m}
  0.619262751872832, -8.85931092357792, 3.048, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 3.048, !- X,Y,Z Vertex 3 {m}
  1.27306273007366, -11.3494113601758, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46a3a42-2c87-4b97-99c9-ed59c3436d95}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76491430228104, -3.17904066382864, 0, !- X,Y,Z Vertex 1 {m}
  4.67555687295696, -10.4560534445533, 0, !- X,Y,Z Vertex 2 {m}
  1.27306273007366, -11.3494113601758, 0, !- X,Y,Z Vertex 3 {m}
  0.619262751872832, -8.85931092357792, 0, !- X,Y,Z Vertex 4 {m}
  -6.08021908533888, -10.618324532042, 0, !- X,Y,Z Vertex 5 {m}
  -7.35074993184864, -5.77930960129835, 0, !- X,Y,Z Vertex 6 {m}
  -2.74045200805632, -4.56883149238102, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {d423ddbb-d760-468d-83bd-ddbf78d8b2ac}, !- Handle
  {ee45b8f4-f10d-4960-ae2f-5224708136fa} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07681a14-99ca-4b57-b4a9-da2bccf26bf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27306273007366, -11.3494113601758, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.67555687295696, -10.4560534445533, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.76491430228104, -3.17904066382864, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.74045200805632, -4.56883149238102, 3.6576, !- X,Y,Z Vertex 4 {m}
  -7.35074993184864, -5.77930960129835, 3.6576, !- X,Y,Z Vertex 5 {m}
  -6.08021908533888, -10.618324532042, 3.6576, !- X,Y,Z Vertex 6 {m}
  0.619262751872832, -8.85931092357792, 3.6576; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {d7b8a4ad-bb78-4f95-80bf-eee57b5df7c9}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b98a6ff-407d-4ca9-8ce0-74663e62bc8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74045200805632, -4.56883149238102, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.74045200805632, -4.56883149238102, 0, !- X,Y,Z Vertex 2 {m}
  2.76491430228104, -3.17904066382864, 0, !- X,Y,Z Vertex 3 {m}
  2.76491430228104, -3.17904066382864, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {722d45a1-5027-4524-8861-f7187a2ccccb}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Above Ceiling Plenum Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19fa27ae-7a52-4278-9e7a-6c8685d30237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74045200805632, -4.56883149238102, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.74045200805632, -4.56883149238102, 3.048, !- X,Y,Z Vertex 2 {m}
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 3 {m}
  2.76491430228104, -3.17904066382864, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901bfefb-4a9c-4da1-898f-ce1ba27355c6}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59671365724319, -1.30762385488818, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.59671365724319, -1.30762385488818, 0, !- X,Y,Z Vertex 2 {m}
  -2.74045200805632, -4.56883149238102, 0, !- X,Y,Z Vertex 3 {m}
  -2.74045200805632, -4.56883149238102, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7349c4-9e98-42f7-bbcb-746c988eb54d}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Above Ceiling Plenum Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59671365724319, -1.30762385488818, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.59671365724319, -1.30762385488818, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.74045200805632, -4.56883149238102, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.74045200805632, -4.56883149238102, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab4bfc3-c3e5-4c37-aa80-de5f47c7a4e0}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7c5e8f3-e117-416e-b66c-33e05d9b5f13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90795105141056, 0.0848521133259647, 3.048, !- X,Y,Z Vertex 1 {m}
  1.90795105141056, 0.0848521133259647, 0, !- X,Y,Z Vertex 2 {m}
  -3.59671365724319, -1.30762385488818, 0, !- X,Y,Z Vertex 3 {m}
  -3.59671365724319, -1.30762385488818, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f5d63d-b590-4a0f-893e-37f74802e53e}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Above Ceiling Plenum Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a81509c-fafd-402f-bc81-9a5d494695be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90795105141056, 0.0848521133259649, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.90795105141056, 0.0848521133259649, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.59671365724319, -1.30762385488818, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.59671365724319, -1.30762385488818, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f824eb-7a4b-4fc3-b741-fa1031803775}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb74c9fd-f7de-4667-a2b6-6f79a9b3e442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 1 {m}
  2.76491430228104, -3.17904066382864, 0, !- X,Y,Z Vertex 2 {m}
  1.90795105141056, 0.0848521133259648, 0, !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259648, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1476a3-113e-48a4-b2ab-b0fc25e48e3c}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Above Ceiling Plenum Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eecbd09-6dd1-4aa6-afce-28da38f1bb29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.76491430228104, -3.17904066382864, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.76491430228104, -3.17904066382864, 3.048, !- X,Y,Z Vertex 2 {m}
  1.90795105141056, 0.0848521133259646, 3.048, !- X,Y,Z Vertex 3 {m}
  1.90795105141056, 0.0848521133259646, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2116e7c2-5e6b-47b2-8ec2-074ff8394aa5}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.90795105141056, 0.0848521133259648, 0, !- X,Y,Z Vertex 1 {m}
  2.76491430228104, -3.17904066382864, 0, !- X,Y,Z Vertex 2 {m}
  -2.74045200805632, -4.56883149238102, 0, !- X,Y,Z Vertex 3 {m}
  -3.59671365724319, -1.30762385488818, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669261a8-1f7c-479d-8f32-8f9dea7eb291}, !- Handle
  {7f73d86e-ccb3-4cd4-821b-ff17109cb3f5} RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95c29e68-4f44-4859-ba3a-b5e4bb4e62c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74045200805632, -4.56883149238102, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.76491430228104, -3.17904066382864, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.90795105141056, 0.0848521133259648, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.59671365724319, -1.30762385488818, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {85840cdb-d84e-458e-9f82-e2f8574994c3}, !- Handle
  {0726d4e5-ed4d-4e61-add2-ea841bba157b}, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {277e435f-fb64-426a-aaef-a6571f871dcf}, !- Handle
  {8bbd837a-6e03-43ef-b54f-a629a00cf53e}, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {58575978-33c4-425c-b425-77449a4bc614}, !- Handle
  {96cad575-0b4f-4e30-9453-3b3cea36a0a3}, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {0a16ef08-a834-4c81-be4e-be02471b65ec}, !- Handle
  {3525c655-fc45-4232-b36b-9a77dabe31ca}, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d518b0bf-3394-4146-b963-8fa1eb82b82e}, !- Handle
  {8f6a8dbe-481f-41ff-bff5-9798b9ce63a9}, !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1eb97be9-c48c-40fb-9993-f3042268353a}, !- Handle
  {b363afc2-fbc3-460d-a04e-af63a835ba9a}, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0ae58c8a-15bd-4843-9ffe-aade89c13442}, !- Handle
  {406b97f7-13c5-41a6-a12b-aabfbb475b4c}, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b700887f-6980-4c0d-9e14-2a6a7d5878d6}, !- Handle
  {23c527c0-ce03-4b5c-9e54-540281fc4bd9}, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {022642cf-3251-413e-85a5-3f930120b77e}, !- Handle
  {65c2a49e-f66d-4766-be0a-5a440afb1694}, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {72a0b0eb-7e18-4768-8ded-b050d95ffd82}, !- Handle
  {fd7b2a8e-b677-4053-ab63-2c8a2d658e71}, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {018d1692-9eb8-46cb-85b5-f3b7dcb357fe}, !- Handle
  {fccca4f7-5fb4-4266-bb13-dd4fe2d5c1ee}, !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {60134622-79d6-4697-9f5e-7b722622a89c}, !- Handle
  {24144181-25e2-4671-974f-0506eca7e9bd}, !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {18bfc68f-ebf9-4f12-a78a-11a77ada1a16}, !- Handle
  {7b445a28-bfa6-425f-8951-d30c36804a19}, !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Boiler:HotWater,
  {749ee1ad-3fa7-417a-9ba2-34081569b59c}, !- Handle
  {04ca3faf-76b0-4996-b4b8-165525abbda1}, !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Boiler Water Inlet Node Name
  ,                                       !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Schedule:Constant,
  {f116b86d-246f-4823-899c-5c5221a39af9}, !- Handle
  Always On Discrete,                     !- Name
  {e828dc26-6cc3-427a-ac68-503ff60d87f4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e828dc26-6cc3-427a-ac68-503ff60d87f4}, !- Handle
  {15937001-371d-46fc-ac5b-118a1ba2060d}, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {f956cf52-4ff8-40f1-887c-1110a0e7ec29}, !- Handle
  thermostat-06851b59-edec-4a36-8222-09f538d9ebcd, !- Name
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Heating Setpoint Temperature Schedule Name
  {cd21dcea-7422-4e6e-b4a5-efa4bc3167f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Controller:WaterCoil,
  {22c1cf2e-a0da-437a-b530-d55725c1b61a}, !- Handle
  {116bd076-6f07-429b-8a26-2c2f493a9852}, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ThermostatSetpoint:DualSetpoint,
  {672ca615-ee68-4611-84f3-e10731584452}, !- Handle
  thermostat-0f6c0cf4-bb26-46d8-ab15-f5b6df2870c8, !- Name
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Heating Setpoint Temperature Schedule Name
  {cd21dcea-7422-4e6e-b4a5-efa4bc3167f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Controller:WaterCoil,
  {ee9853e0-affb-40aa-8f6c-87c07f405394}, !- Handle
  {3a565519-67ce-499f-bf9a-b593e098719c}, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ThermostatSetpoint:DualSetpoint,
  {08645d20-3ba1-4742-b2b6-afd8afc5a464}, !- Handle
  thermostat-3c4d26ad-e2cd-4948-9f7d-f3d83c510d61, !- Name
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Heating Setpoint Temperature Schedule Name
  {cd21dcea-7422-4e6e-b4a5-efa4bc3167f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Controller:WaterCoil,
  {d2786de5-af15-4d16-8f6a-45290a70a030}, !- Handle
  {0e811c0b-9bb9-47b5-a63b-6b24cab0d0be}, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:WaterCoil,
  {f8badb6c-2ded-45eb-a92e-3b70d637e842}, !- Handle
  {1a4a1fac-b4ae-46d6-90ea-82a986dee2a0}, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ThermostatSetpoint:DualSetpoint,
  {bb55e1a3-2d99-4e58-bd24-e1b2df32710a}, !- Handle
  thermostat-623f3b88-5736-467e-8f2f-668f09c35c84, !- Name
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Heating Setpoint Temperature Schedule Name
  {cd21dcea-7422-4e6e-b4a5-efa4bc3167f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Controller:WaterCoil,
  {59834a59-9510-4c4a-ba19-f19a33a4bb16}, !- Handle
  {a4bd1d30-6267-4830-8c82-b67ecbc50444}, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ThermostatSetpoint:DualSetpoint,
  {e8898700-b0e0-4862-a0b7-41e5f44cdb76}, !- Handle
  thermostat-889babe1-ded0-4acf-bff9-d8844c5b8328, !- Name
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Heating Setpoint Temperature Schedule Name
  {87669856-ed30-43c0-a8a5-6d4904f428e3}; !- Cooling Setpoint Temperature Schedule Name

OS:Controller:WaterCoil,
  {3033c992-2ac6-402d-bf71-c0ebe1f0956d}, !- Handle
  {b1a90836-5454-4221-87f6-ec10fd02c86a}, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ThermostatSetpoint:DualSetpoint,
  {552d74de-ff3e-4b7b-a608-723d2a0aeaff}, !- Handle
  thermostat-921d476a-b7d5-4780-971e-641a3f06e36b, !- Name
  {8238b8ad-87a7-48a4-86e8-b7d37b195bd6}, !- Heating Setpoint Temperature Schedule Name
  {cd21dcea-7422-4e6e-b4a5-efa4bc3167f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Controller:WaterCoil,
  {dad07461-8a42-4213-b08e-f8a4b256b6bf}, !- Handle
  {d0673dd9-0198-4104-85d3-8c50731bb7da}, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Site,
  {2b47df14-2e85-4dd1-97cb-e3dc7511b569}, !- Handle
  AFA 4198 iOS 6,                         !- Name
  38.967,                                 !- Latitude {deg}
  -104.817,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2003,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Facility,
  {1e342999-70bf-43e1-af35-3e96252a1928}; !- Handle

OS:Rendering:Color,
  {7ef4f3e7-9efe-4624-9561-6f2e3ce7ded3}, !- Handle
  Rendering Color 1,                      !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fabb9dd7-4806-48d7-9b25-d7cd0a35231d}, !- Handle
  Rendering Color 2,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dd51eed-33d9-4316-9a8c-7c3499b29ee7}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf102fb5-c831-4fe2-b94f-fcfcbfa80077}, !- Handle
  Rendering Color 4,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9117eec-a989-4770-bd34-35c11aa4d6b9}, !- Handle
  Rendering Color 5,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {43bc7867-43da-4d50-99fd-ba6401dca95f}, !- Handle
  Rendering Color 6,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1fa08e5c-6e41-49a8-a2b1-999186316d3b}, !- Handle
  Rendering Color 7,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1de883e0-369d-4868-98ea-f6f9c58da1b3}, !- Handle
  Rendering Color 8,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bd07d9e-3d66-44fd-8f59-e8cc6ffc0f17}, !- Handle
  Rendering Color 9,                      !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40cf46cf-66e9-4364-8de0-df009ff5b60b}, !- Handle
  Rendering Color 10,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {33f0c4a2-c69c-463e-8be2-bdf722999883}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1175aea0-11f7-4935-a4bc-957dc8e5b1b4}, !- Handle
  Rendering Color 12,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bbe5f20-6e6e-41e3-88eb-c0549e529a76}, !- Handle
  Rendering Color 13,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {34224ec5-f8e1-4edd-95cc-23d8e020e8d2}, !- Handle
  Rendering Color 14,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6be90634-cfee-44b8-b474-8c621c9fb881}, !- Handle
  Rendering Color 15,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f552cb71-d28d-49ea-9a83-380e5f7a78be}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {914919b5-dfac-48cc-9934-c60390fbac42}, !- Handle
  Rendering Color 17,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3564ec76-38df-483a-98f9-ad2482e82bce}, !- Handle
  Rendering Color 18,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54acbbc1-209c-4157-8e21-d412e8851b3a}, !- Handle
  Rendering Color 19,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fb893cd4-87a8-4744-86cb-a68e25bcca4d}, !- Handle
  Rendering Color 20,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {79bb8ded-fe17-476a-9420-f35dd43d2160}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a6989455-247c-4187-b26e-4e8888cf3615}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f37ce17c-4579-43d1-959e-299a2e99c447}, !- Handle
  Rendering Color 23,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Surface,
  {e7a0bc44-9e9f-45bc-82b9-d3ebf2a40ff5}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7137367260608, -14.4543476861952, 3.6576, !- X,Y,Z Vertex 1 {m}
  14.7137367260608, -14.4543476861952, 3.048, !- X,Y,Z Vertex 2 {m}
  10.2587333063339, 2.51378314508304, 3.048, !- X,Y,Z Vertex 3 {m}
  10.2587333063339, 2.51378314508304, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f3b0f9-bf39-4b7c-b959-843136b18fb4}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7137367260608, -14.4543476861952, 3.048, !- X,Y,Z Vertex 1 {m}
  14.7137367260608, -14.4543476861952, 0, !- X,Y,Z Vertex 2 {m}
  10.2587333063339, 2.51378314508304, 0,  !- X,Y,Z Vertex 3 {m}
  10.2587333063339, 2.51378314508304, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f922a85c-6c85-4508-bf28-4621f3aae092}, !- Handle
  Surface 4,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2764061252285, -15.3568318932364, 3.6576, !- X,Y,Z Vertex 1 {m}
  14.7137367260608, -14.4543476861952, 3.6576, !- X,Y,Z Vertex 2 {m}
  10.2587333063339, 2.51378314508304, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.77442921900048, 0.627740931990393, 3.6576, !- X,Y,Z Vertex 4 {m}
  6.83348554730688, -9.8894685630096, 3.6576, !- X,Y,Z Vertex 5 {m}
  9.64694479246858, -9.15076989400603, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {390b3a3b-1e19-48f4-8fb3-ee73a4727dce}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba832c0-b3c2-46ff-b9f0-ca27942b16f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64694479246858, -9.15076989400603, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.64694479246858, -9.15076989400603, 3.048, !- X,Y,Z Vertex 2 {m}
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 3 {m}
  10.3546070084911, -11.8460138103888, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00727001-007d-4068-a4ae-e5bcc8aecf10}, !- Handle
  Surface 5,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2587333063339, 2.51378314508304, 0,  !- X,Y,Z Vertex 1 {m}
  14.7137367260608, -14.4543476861952, 0, !- X,Y,Z Vertex 2 {m}
  11.2764061252285, -15.3568318932364, 0, !- X,Y,Z Vertex 3 {m}
  9.64694479246858, -9.15076989400603, 0, !- X,Y,Z Vertex 4 {m}
  6.83348554730688, -9.8894685630096, 0,  !- X,Y,Z Vertex 5 {m}
  3.77442921900048, 0.627740931990393, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bd7b734b-0925-42d1-ab13-cdfebd91f850}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abc2f93c-7df8-462f-9130-c8c0d418dd1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 1 {m}
  10.3546070084911, -11.8460138103888, 0, !- X,Y,Z Vertex 2 {m}
  11.2764061252285, -15.3568318932364, 0, !- X,Y,Z Vertex 3 {m}
  11.2764061252285, -15.3568318932364, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45b18a94-a9c3-45d9-8ff0-5d0b8a03e3e4}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1983c444-bf41-49c2-9247-d61daa92e6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3546070084911, -11.8460138103888, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.3546070084911, -11.8460138103888, 3.048, !- X,Y,Z Vertex 2 {m}
  11.2764061252285, -15.3568318932364, 3.048, !- X,Y,Z Vertex 3 {m}
  11.2764061252285, -15.3568318932364, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b96f189-d5bc-4b76-8461-31807dec7a66}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f17717f7-6e79-4134-828e-2da678d37060}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc3aef7-f0d2-4989-952e-abc8da2861b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64694479246858, -9.15076989400603, 3.048, !- X,Y,Z Vertex 1 {m}
  9.64694479246858, -9.15076989400603, 0, !- X,Y,Z Vertex 2 {m}
  10.3546070084911, -11.8460138103888, 0, !- X,Y,Z Vertex 3 {m}
  10.3546070084911, -11.8460138103888, 3.048; !- X,Y,Z Vertex 4 {m}

OS:YearDescription,
  {933b403c-c0c6-4a3a-b224-6915ba5c96bc}, !- Handle
  2011,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RadianceParameters,
  {addc8f19-d97c-4950-bc5b-48166c3e92cf}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {e4ee260f-9de5-4ad2-915b-715f9f4a781e}; !- Handle

OS:Sizing:Parameters,
  {5514339e-a05b-4824-a5cf-a7cd273473a4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {23099481-d192-4428-9486-b12e35fec9d6}; !- Handle

OS:Timestep,
  {e4112866-d8d5-4b80-afcc-7cfe722afb3b}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {aa49271f-9bbd-4b3a-bb6e-e128679aff4a}; !- Handle

OS:ConvergenceLimits,
  {e824dcca-9b8a-400c-aec9-6dbe9deffa0e}; !- Handle

OS:ShadowCalculation,
  {c753b3cd-f211-4fb0-80f2-73468fee75ba}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {32d5d0cc-b866-40e8-b712-5533fb32c027}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {c6b2bf25-7eb1-40b6-b638-b74c3bf18dea}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9899a695-96e3-4835-ba23-648a802c77bd}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {921d5bc7-1781-4515-a95f-c03bdf902f1b}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {4d911d4a-203a-4d6e-90a6-b375c57c45ad}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {3f96a45e-85f4-4ade-b95d-c051940f8a18}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {14a7b851-b569-46e5-b29c-367e30bc3de4}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {9e897d1c-891b-45df-82fd-14c46ffd1f20}, !- Handle
  KAFF,                                   !- City
  KAFF,                                   !- State Province Region
  KAFF,                                   !- Country
  TMY2,                                   !- Data Source
  12066,                                  !- WMO Number
  38.967,                                 !- Latitude {deg}
  -104.817,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2003,                                   !- Elevation {m}
  file:files/AFA_12066_2011_amy.epw,      !- Url
  A2833718;                               !- Checksum

OS:DesignSpecification:OutdoorAir,
  {5ca8da15-2589-42ce-b7d9-0029732e3fd9}, ! Handle
  MediumOffice Outdoor Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0003048,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {747a85c6-96cb-4970-8844-0ea9e8618f69}, ! Handle
  MediumOffice Outdoor Air 1,             ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {28674eac-6b66-4729-927a-9d931ed8875b}, ! Handle
  MediumOffice Outdoor Air 2,             ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0003048,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4e3e6eee-6c58-4738-9c60-17e7956bb5dc}, ! Handle
  MediumOffice Outdoor Air 3,             ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0003048,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5e1eca43-656e-47e0-b081-193722559dea}, ! Handle
  MediumOffice Outdoor Air 4,             ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0003048,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {eb0044cc-70a0-4f1b-a2c9-55194bb066d2}, ! Handle
  MediumOffice Outdoor Air 5,             ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0006096,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {603e4514-1dc8-4a41-bbef-4796429a6994}, ! Handle
  MediumOffice Outdoor Air 6,             ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0003048,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0e499289-a436-44a5-ad02-ebfe6171c25d}, ! Handle
  MediumOffice Outdoor Air 7,             ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0003048,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {63658cab-c6f5-4f4a-aead-85a5fe0c1c2f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil, ! Name
  {2744fc31-e91c-41e2-9598-eeb7b4660528}, ! Space or SpaceType Name
  {f116b86d-246f-4823-899c-5c5221a39af9}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  0,                                      ! Flow per Exterior Surface Area
  0.3,                                    ! Air Changes per Hour
  1,                                      ! Constant Term Coefficient
  0,                                      ! Temperature Term Coefficient
  0,                                      ! Velocity Term Coefficient
  0;                                      ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b97bc3dc-79e3-4fdd-8310-504224e6d255}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 1, ! Name
  {150290ce-67f3-4ace-92e9-8593fe6bd896}, ! Space or SpaceType Name
  {f116b86d-246f-4823-899c-5c5221a39af9}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.3,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db8735ae-7913-4ac7-95d0-b49bf253a642}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 2, ! Name
  {2b489f62-78bd-4085-ac7e-1167f79b3c03}, ! Space or SpaceType Name
  {f116b86d-246f-4823-899c-5c5221a39af9}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.3,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea889b06-8af6-4ee6-b8f1-e71006a6db17}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 3, ! Name
  {0dfa6cec-7648-448e-ab62-6c2d85bb1c7c}, ! Space or SpaceType Name
  {f116b86d-246f-4823-899c-5c5221a39af9}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.3,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60cdf618-e406-4503-9621-c42107c3e2e3}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 4, ! Name
  {abba1273-e5fd-46fe-9457-0ddcc2c3fc78}, ! Space or SpaceType Name
  {f116b86d-246f-4823-899c-5c5221a39af9}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.3,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d4bcd33-5dfd-472f-8145-056ffc7a4ec1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 5, ! Name
  {a79ab3c1-4b95-4e43-9bc8-82ecdacd0eeb}, ! Space or SpaceType Name
  {f116b86d-246f-4823-899c-5c5221a39af9}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.3,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dde77478-2b8d-4577-a341-2da6bac1f701}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 6, ! Name
  {d0ba2ac1-bdb9-492f-8e2e-5911c9e4649d}, ! Space or SpaceType Name
  {e846a6b5-234b-4aac-8d74-af8a02ed7270}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  3.5,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {663021e0-043f-4222-8c34-c01f9058580f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil 7, ! Name
  {903d5acb-f0bc-46a0-95cd-0eb06ebfbb21}, ! Space or SpaceType Name
  {f116b86d-246f-4823-899c-5c5221a39af9}, ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.3,                                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:Schedule:Constant,
  {ecc9384c-48a9-40b9-90e1-2781e505e10a}, !- Handle
  Always On Discrete 1,                   !- Name
  {8db6737b-baca-48fc-956b-4e86c51e9b8a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8db6737b-baca-48fc-956b-4e86c51e9b8a}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {c4890ecd-3e00-47e5-9d88-39461b33398f}, !- Handle
  Always On Discrete 2,                   !- Name
  {8db6737b-baca-48fc-956b-4e86c51e9b8a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {aa114529-7401-41ca-8722-c547c790d71b}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {39c3d5a6-8032-460e-a118-c8621f552e24}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:WaterCoil,
  {ff232cca-c828-4201-870d-89c611239729}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:ScheduleTypeLimits,
  {bab22a2a-3efa-4882-b653-a03da392acda}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:People:Definition,
  {7dceda98-20cc-4b7f-9d5f-3788861028bb}, ! Handle
  MediumOffice PeopDef,                   ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.053819575255912078,                   ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People,
  {4affec90-fc24-4f69-9dee-561f0b7a5023}, !- Handle
  People 1,                               !- Name
  {7dceda98-20cc-4b7f-9d5f-3788861028bb}, !- People Definition Name
  {2744fc31-e91c-41e2-9598-eeb7b4660528}; !- Space or SpaceType Name

OS:People,
  {0933dfca-b408-4f37-bb9c-877492641c1e}, !- Handle
  People 2,                               !- Name
  {7dceda98-20cc-4b7f-9d5f-3788861028bb}, !- People Definition Name
  {150290ce-67f3-4ace-92e9-8593fe6bd896}; !- Space or SpaceType Name

OS:People,
  {2a04ea02-ba02-4424-a587-d0b5f5e452d8}, !- Handle
  People 4,                               !- Name
  {7dceda98-20cc-4b7f-9d5f-3788861028bb}, !- People Definition Name
  {0dfa6cec-7648-448e-ab62-6c2d85bb1c7c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {58b37cc3-02be-4fdb-9d08-4e53cfa700dd}, !- Handle
  People 5,                               !- Name
  {7dceda98-20cc-4b7f-9d5f-3788861028bb}, !- People Definition Name
  {abba1273-e5fd-46fe-9457-0ddcc2c3fc78}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {5fe7c185-bca9-4b26-bb6d-dee85d18815d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecDef 1, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level
  16.1458656250646,                       ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  0,                                      ! Fraction Latent
  ,                                       ! Fraction Radiant
  ;                                       ! Fraction Lost

OS:ElectricEquipment,
  {a5431e54-1ae5-4955-859f-5e4b17639d79}, !- Handle
  Electric Equipment 1,                   !- Name
  {5fe7c185-bca9-4b26-bb6d-dee85d18815d}, !- Electric Equipment Definition Name
  {abba1273-e5fd-46fe-9457-0ddcc2c3fc78}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {64097505-3c65-47b4-bb06-8f260b0dba56}, !- Handle
  Electric Equipment 2,                   !- Name
  {5fe7c185-bca9-4b26-bb6d-dee85d18815d}, !- Electric Equipment Definition Name
  {150290ce-67f3-4ace-92e9-8593fe6bd896}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {9d4328a2-457d-4bcd-8b9c-6e759e128c07}, !- Handle
  Electric Equipment 3,                   !- Name
  {d73e12c0-d3ed-472b-a735-a6c07b59200a}, !- Electric Equipment Definition Name
  {0dfa6cec-7648-448e-ab62-6c2d85bb1c7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  10;                                     !- Multiplier

OS:ScheduleTypeLimits,
  {35204c9c-a9ba-4aac-b134-f3864fdcdb42}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:Schedule:Ruleset,
  {8ad264d2-3ac5-48d8-bdf3-766e71be7a12}, ! Handle
  Medium Office Activity 1,               ! Name
  {35204c9c-a9ba-4aac-b134-f3864fdcdb42}, ! Schedule Type Limits Name
  {f3c1a3fb-4a58-4734-81e1-4848cc00d4d9}, ! Default Day Schedule Name
  {23a7dd49-2f2c-4310-b712-de8b20c6b086}, ! Summer Design Day Schedule Name
  {2f6889c5-05e7-441c-a7e4-ee87d487efa1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3c1a3fb-4a58-4734-81e1-4848cc00d4d9}, ! Handle
  Medium Office Activity Default Schedule 1, ! Name
  {35204c9c-a9ba-4aac-b134-f3864fdcdb42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {23a7dd49-2f2c-4310-b712-de8b20c6b086}, ! Handle
  Medium Office Activity Summer Design Day 1, ! Name
  {35204c9c-a9ba-4aac-b134-f3864fdcdb42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2f6889c5-05e7-441c-a7e4-ee87d487efa1}, ! Handle
  Medium Office Activity Winter Design Day 1, ! Name
  {35204c9c-a9ba-4aac-b134-f3864fdcdb42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {e812b467-faae-4270-8899-fa695ae1b007}, ! Handle
  LargeHotel_Bldg_Light Rule 1,           ! Name
  {f62d07d0-9746-450d-b5ed-7fd6cf3d718a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f82db24e-6645-4106-ae77-d17cfc610693}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {5b4824aa-473d-44c3-a102-f4431a1a1e65}, ! Handle
  LargeHotel_Bldg_Occ Rule 1,             ! Name
  {869d18ef-f94a-449b-8a26-bb0dec13d16e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {fb5387e4-4e39-4e7e-8611-e7cd39523b52}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:DesignSpecification:OutdoorAir,
  {6d50e3cc-0e15-4c23-a078-c904e0aae494}, ! Handle
  CBECS_Before-1980 ClimateZone 1-8 LargeHotel Banquet Ventilation, ! Name
  Sum,                                    ! Outdoor Air Method
  0.009438948864,                         ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fb258cb9-214b-40ad-8f6a-1cefddadf971}, ! Handle
  CBECS_Before-1980 ClimateZone 1-8 LargeHotel Banquet Schedule Set, ! Name
  ,                                       ! Hours of Operation Schedule Name
  {869d18ef-f94a-449b-8a26-bb0dec13d16e}, ! Number of People Schedule Name
  {05a592ad-e39a-4363-ac57-171fdf144155}, ! People Activity Level Schedule Name
  {f62d07d0-9746-450d-b5ed-7fd6cf3d718a}, ! Lighting Schedule Name
  {b19f0f8b-e74f-446c-88bf-ed0a380202b1}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {eea8d0b8-84f9-47a9-87a4-f2050861bfd8}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b19f0f8b-e74f-446c-88bf-ed0a380202b1}, ! Handle
  LargeHotel_Bldg_Equip,                  ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  {faedbce5-8a77-4015-808b-d3b4907125c7}, ! Default Day Schedule Name
  {fbaf0aaa-c255-46f5-a501-43df5a5630b2}, ! Summer Design Day Schedule Name
  {1082a924-d90d-4dd8-bd3e-2e238cb74cc9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {307833e3-09be-4992-b5d9-1b52afaeac1e}, ! Handle
  LargeHotel_Bldg_Light Summer Design Day, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cdaeb5d3-fe96-452c-a632-2a26fd13ee96}, ! Handle
  LargeHotel_Infil_Quarter_On Winter Design Day, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f82db24e-6645-4106-ae77-d17cfc610693}, ! Handle
  LargeHotel_Bldg_Light Rule 1 Day Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Day,
  {2a93378a-7b4e-452b-bc96-8622d850deb1}, ! Handle
  LargeHotel_Bldg_Light Rule 2 Day Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:Schedule:Day,
  {faedbce5-8a77-4015-808b-d3b4907125c7}, ! Handle
  LargeHotel_Bldg_Equip Default Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  5,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  6,                                      ! Hour 4
  0,                                      ! Minute 4
  0.3,                                    ! Value Until Time 4
  7,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  8,                                      ! Hour 6
  0,                                      ! Minute 6
  0.6,                                    ! Value Until Time 6
  10,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  18,                                     ! Hour 8
  0,                                      ! Minute 8
  0.35,                                   ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.7,                                    ! Value Until Time 9
  20,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  21,                                     ! Hour 11
  0,                                      ! Minute 11
  0.95,                                   ! Value Until Time 11
  22,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  23,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  24,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4;                                    ! Value Until Time 14

OS:Schedule:Day,
  {2b9b14fb-1eae-40a1-8180-64a81f73a267}, ! Handle
  LargeHotel_Infil_Quarter_On Default Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {c3a85ca6-8f5b-4432-83e6-d37fff059b4b}, ! Handle
  LargeHotel_Bldg_Occ Default Schedule,   ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.7,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.4,                                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.3,                                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.9;                                    ! Value Until Time 9

OS:Schedule:Day,
  {a5586174-fda5-4943-b74b-aba8105b0fcb}, ! Handle
  LargeHotel_Bldg_Light Winter Design Day, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e8d1c0e7-9038-4d4b-b701-2822de00621a}, ! Handle
  LargeHotel_Bldg_Occ Winter Design Day,  ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5e164ed2-50d4-48b4-ad93-ccfc5d92d15e}, ! Handle
  LargeHotel_Bldg_Occ Summer Design Day,  ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {57450ad2-62c4-480a-b8bb-04543478f773}, ! Handle
  LargeHotel_Bldg_Equip Rule 1,           ! Name
  {b19f0f8b-e74f-446c-88bf-ed0a380202b1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {06537d1e-b30b-4480-9adb-3c2a96750144}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ce0709b5-c5b2-43f3-a0f3-494d34b3e4b3}, ! Handle
  LargeHotel_Bldg_Occ Rule 2,             ! Name
  {869d18ef-f94a-449b-8a26-bb0dec13d16e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {509c0401-49a3-4823-a867-115fa051cd29}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0b9c11d4-4890-491d-adc0-560ff25f1d00}, ! Handle
  LargeHotel_Bldg_Light Default Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.15,                                   ! Value Until Time 2
  5,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  6,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  7,                                      ! Hour 5
  0,                                      ! Minute 5
  0.4,                                    ! Value Until Time 5
  8,                                      ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  10,                                     ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  18,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25,                                   ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.6,                                    ! Value Until Time 9
  20,                                     ! Hour 10
  0,                                      ! Minute 10
  0.8,                                    ! Value Until Time 10
  21,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  22,                                     ! Hour 12
  0,                                      ! Minute 12
  0.8,                                    ! Value Until Time 12
  23,                                     ! Hour 13
  0,                                      ! Minute 13
  0.6,                                    ! Value Until Time 13
  24,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3;                                    ! Value Until Time 14

OS:Schedule:Ruleset,
  {f62d07d0-9746-450d-b5ed-7fd6cf3d718a}, ! Handle
  LargeHotel_Bldg_Light,                  ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  {0b9c11d4-4890-491d-adc0-560ff25f1d00}, ! Default Day Schedule Name
  {307833e3-09be-4992-b5d9-1b52afaeac1e}, ! Summer Design Day Schedule Name
  {a5586174-fda5-4943-b74b-aba8105b0fcb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbaf0aaa-c255-46f5-a501-43df5a5630b2}, ! Handle
  LargeHotel_Bldg_Equip Summer Design Day, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9d3d7ead-441c-41be-8599-a3ad4e70aa45}, ! Handle
  LargeHotel_Activity Default Schedule,   ! Name
  {0fdc13ad-4068-4ea4-acf2-c8acba0233c0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {cd4762a6-f929-497c-8b6b-34ae74ae639b}, ! Handle
  LargeHotel_Bldg_Equip Rule 2,           ! Name
  {b19f0f8b-e74f-446c-88bf-ed0a380202b1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c6dcff07-72e6-4d86-8dfb-2bf934df305b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Ruleset,
  {869d18ef-f94a-449b-8a26-bb0dec13d16e}, ! Handle
  LargeHotel_Bldg_Occ,                    ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  {c3a85ca6-8f5b-4432-83e6-d37fff059b4b}, ! Default Day Schedule Name
  {5e164ed2-50d4-48b4-ad93-ccfc5d92d15e}, ! Summer Design Day Schedule Name
  {e8d1c0e7-9038-4d4b-b701-2822de00621a}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {bfd4658e-d228-477a-8241-a4a6b51fe2f0}, ! Handle
  LargeHotel_Bldg_Light Rule 2,           ! Name
  {f62d07d0-9746-450d-b5ed-7fd6cf3d718a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2a93378a-7b4e-452b-bc96-8622d850deb1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:ScheduleTypeLimits,
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {06537d1e-b30b-4480-9adb-3c2a96750144}, ! Handle
  LargeHotel_Bldg_Equip Rule 1 Day Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Day,
  {509c0401-49a3-4823-a867-115fa051cd29}, ! Handle
  LargeHotel_Bldg_Occ Rule 2 Day Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Schedule:Day,
  {bc2856cf-8f57-4bae-8d4a-d8406707c8af}, ! Handle
  LargeHotel_Activity Summer Design Day,  ! Name
  {0fdc13ad-4068-4ea4-acf2-c8acba0233c0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:ScheduleTypeLimits,
  {0fdc13ad-4068-4ea4-acf2-c8acba0233c0}, ! Handle
  ActivityLevel 3,                        ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:Schedule:Day,
  {c6dcff07-72e6-4d86-8dfb-2bf934df305b}, ! Handle
  LargeHotel_Bldg_Equip Rule 2 Day Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:Schedule:Day,
  {e1dac255-c21f-4ec9-821b-2504c742a610}, ! Handle
  LargeHotel_Activity Winter Design Day,  ! Name
  {0fdc13ad-4068-4ea4-acf2-c8acba0233c0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {fb5387e4-4e39-4e7e-8611-e7cd39523b52}, ! Handle
  LargeHotel_Bldg_Occ Rule 1 Day Schedule, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Day,
  {90376ec1-38a3-4310-b30d-49b45a9f695a}, ! Handle
  LargeHotel_Infil_Quarter_On Summer Design Day, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {1082a924-d90d-4dd8-bd3e-2e238cb74cc9}, ! Handle
  LargeHotel_Bldg_Equip Winter Design Day, ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {05a592ad-e39a-4363-ac57-171fdf144155}, ! Handle
  LargeHotel_Activity,                    ! Name
  {0fdc13ad-4068-4ea4-acf2-c8acba0233c0}, ! Schedule Type Limits Name
  {9d3d7ead-441c-41be-8599-a3ad4e70aa45}, ! Default Day Schedule Name
  {bc2856cf-8f57-4bae-8d4a-d8406707c8af}, ! Summer Design Day Schedule Name
  {e1dac255-c21f-4ec9-821b-2504c742a610}; ! Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {eea8d0b8-84f9-47a9-87a4-f2050861bfd8}, ! Handle
  LargeHotel_Infil_Quarter_On,            ! Name
  {020390a7-e6f5-4c18-a27b-b51b3fce9cde}, ! Schedule Type Limits Name
  {2b9b14fb-1eae-40a1-8180-64a81f73a267}, ! Default Day Schedule Name
  {90376ec1-38a3-4310-b30d-49b45a9f695a}, ! Summer Design Day Schedule Name
  {cdaeb5d3-fe96-452c-a632-2a26fd13ee96}; ! Winter Design Day Schedule Name

OS:Rendering:Color,
  {45213fbd-bd78-4570-9c6a-2c664d94e3bc}, !- Handle
  Rendering Color 24,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Schedule:Day,
  {69e9f4c1-506e-44fb-b05e-f955d5bce9c6}, ! Handle
  LargeHotel_Bldg_Equip Winter Design Day 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b21c8851-94af-4151-a216-ec409a704d31}, ! Handle
  LargeHotel_Bldg_Light Rule 4,           ! Name
  {15a8aca3-7227-4a58-adf9-4956b8ef6397}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e50d201f-a383-4655-b40e-474190900919}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a821717b-e77b-4acf-8e01-f59c57fef5e0}, ! Handle
  LargeHotel_Activity Summer Design Day 1, ! Name
  {2c983a79-4aa7-465b-9dd8-743cc0eb1236}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {c4d862d7-e3f6-4dea-8b65-26d7138f473a}, ! Handle
  LargeHotel_Bldg_Light Rule 3,           ! Name
  {15a8aca3-7227-4a58-adf9-4956b8ef6397}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {dbde830f-aea6-4940-9ef3-9fe82c77ecb5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7000985f-3fb9-4f31-b46a-8f961a6071e6}, ! Handle
  LargeHotel_Bldg_Occ Rule 1 Day Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Day,
  {4226e699-505e-4918-ac81-dc338ea29aa3}, ! Handle
  LargeHotel_Bldg_Equip Default Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  5,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  6,                                      ! Hour 4
  0,                                      ! Minute 4
  0.3,                                    ! Value Until Time 4
  7,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  8,                                      ! Hour 6
  0,                                      ! Minute 6
  0.6,                                    ! Value Until Time 6
  10,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  18,                                     ! Hour 8
  0,                                      ! Minute 8
  0.35,                                   ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.7,                                    ! Value Until Time 9
  20,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  21,                                     ! Hour 11
  0,                                      ! Minute 11
  0.95,                                   ! Value Until Time 11
  22,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  23,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  24,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4;                                    ! Value Until Time 14

OS:Schedule:Rule,
  {00b61852-0da7-4160-a5da-de7099f4ccab}, ! Handle
  LargeHotel_Bldg_Occ Rule 3,             ! Name
  {763e91af-1c9d-423e-b338-7fc5eb4013ba}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7000985f-3fb9-4f31-b46a-8f961a6071e6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dbde830f-aea6-4940-9ef3-9fe82c77ecb5}, ! Handle
  LargeHotel_Bldg_Light Rule 2 Day Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:DefaultScheduleSet,
  {4091ce8c-29c0-4240-b3a1-40c74dfb4d8b}, ! Handle
  CBECS_Before-1980 ClimateZone 1-8 LargeHotel Cafe Schedule Set, ! Name
  ,                                       ! Hours of Operation Schedule Name
  {763e91af-1c9d-423e-b338-7fc5eb4013ba}, ! Number of People Schedule Name
  {4275e5aa-f203-4026-bd35-b36b3121878f}, ! People Activity Level Schedule Name
  {15a8aca3-7227-4a58-adf9-4956b8ef6397}, ! Lighting Schedule Name
  {a9145738-ab5a-4b1e-8156-fab8292d592f}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ac0a5fd9-5a91-4194-92af-4122141ce751}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Rule,
  {c969e893-d0de-49db-ac35-b535168d6037}, ! Handle
  LargeHotel_Bldg_Equip Rule 4,           ! Name
  {a9145738-ab5a-4b1e-8156-fab8292d592f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {32dd1630-effd-4e92-84ff-eae26a47a1d9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {17a7d9a1-dd55-4ed2-8edc-74e57adbdd2b}, ! Handle
  LargeHotel_Infil_Quarter_On Winter Design Day 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {225ab41b-820f-4bcf-8632-f2d32664896a}, ! Handle
  LargeHotel_Bldg_Occ Default Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.7,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.4,                                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.3,                                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.9;                                    ! Value Until Time 9

OS:Schedule:Day,
  {f0047ffd-f036-4be7-8f89-a46c6d6f7fad}, ! Handle
  LargeHotel_Bldg_Occ Summer Design Day 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {fe347eb4-ce7c-435f-9b17-60281ecae89d}, ! Handle
  CBECS_Before-1980 ClimateZone 1-8 LargeHotel Cafe Ventilation, ! Name
  Sum,                                    ! Outdoor Air Method
  0.009438948864,                         ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Handle
  Fraction 1,                             ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Rule,
  {4c424a94-48bf-4412-94e2-ef4c67f36b2f}, ! Handle
  LargeHotel_Bldg_Equip Rule 3,           ! Name
  {a9145738-ab5a-4b1e-8156-fab8292d592f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {66ac06e0-8d3e-41e2-8138-f4bf7e7b3e97}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bca0f98b-6afb-4669-9a94-35e9221be548}, ! Handle
  LargeHotel_Infil_Quarter_On Summer Design Day 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {32dd1630-effd-4e92-84ff-eae26a47a1d9}, ! Handle
  LargeHotel_Bldg_Equip Rule 1 Day Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Day,
  {8f68cbfa-d28f-4613-96a0-22db49f2082f}, ! Handle
  LargeHotel_Bldg_Occ Winter Design Day 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b2c61890-4ebf-4761-90db-d753cfaae32b}, ! Handle
  LargeHotel_Activity Default Schedule 1, ! Name
  {2c983a79-4aa7-465b-9dd8-743cc0eb1236}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:ScheduleTypeLimits,
  {2c983a79-4aa7-465b-9dd8-743cc0eb1236}, ! Handle
  ActivityLevel 4,                        ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:Schedule:Ruleset,
  {ac0a5fd9-5a91-4194-92af-4122141ce751}, ! Handle
  LargeHotel_Infil_Quarter_On 1,          ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  {bb540c4b-ce65-439c-9619-cc5e43703af3}, ! Default Day Schedule Name
  {bca0f98b-6afb-4669-9a94-35e9221be548}, ! Summer Design Day Schedule Name
  {17a7d9a1-dd55-4ed2-8edc-74e57adbdd2b}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {f380d77c-4177-479e-94af-dd1663630619}, ! Handle
  LargeHotel_Bldg_Occ Rule 4,             ! Name
  {763e91af-1c9d-423e-b338-7fc5eb4013ba}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {95f00303-b099-4e04-9deb-bff8c72948bc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a1d02e77-f8ec-4e93-ae07-b083d7542ea5}, ! Handle
  LargeHotel_Activity Winter Design Day 1, ! Name
  {2c983a79-4aa7-465b-9dd8-743cc0eb1236}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {4275e5aa-f203-4026-bd35-b36b3121878f}, ! Handle
  LargeHotel_Activity 1,                  ! Name
  {2c983a79-4aa7-465b-9dd8-743cc0eb1236}, ! Schedule Type Limits Name
  {b2c61890-4ebf-4761-90db-d753cfaae32b}, ! Default Day Schedule Name
  {a821717b-e77b-4acf-8e01-f59c57fef5e0}, ! Summer Design Day Schedule Name
  {a1d02e77-f8ec-4e93-ae07-b083d7542ea5}; ! Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {a9145738-ab5a-4b1e-8156-fab8292d592f}, ! Handle
  LargeHotel_Bldg_Equip 1,                ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  {4226e699-505e-4918-ac81-dc338ea29aa3}, ! Default Day Schedule Name
  {e104ded0-5935-4256-86e9-9bf24c739da1}, ! Summer Design Day Schedule Name
  {69e9f4c1-506e-44fb-b05e-f955d5bce9c6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {66ac06e0-8d3e-41e2-8138-f4bf7e7b3e97}, ! Handle
  LargeHotel_Bldg_Equip Rule 2 Day Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:Schedule:Ruleset,
  {15a8aca3-7227-4a58-adf9-4956b8ef6397}, ! Handle
  LargeHotel_Bldg_Light 1,                ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  {ba178eae-3a0a-490c-80c9-e72b704b1782}, ! Default Day Schedule Name
  {9376f8c1-0ab4-403c-b468-1151f6749ccd}, ! Summer Design Day Schedule Name
  {7fc98a3b-ccbc-4aba-b278-707ffdeb9099}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb540c4b-ce65-439c-9619-cc5e43703af3}, ! Handle
  LargeHotel_Infil_Quarter_On Default Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {ba178eae-3a0a-490c-80c9-e72b704b1782}, ! Handle
  LargeHotel_Bldg_Light Default Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.15,                                   ! Value Until Time 2
  5,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  6,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  7,                                      ! Hour 5
  0,                                      ! Minute 5
  0.4,                                    ! Value Until Time 5
  8,                                      ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  10,                                     ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  18,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25,                                   ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.6,                                    ! Value Until Time 9
  20,                                     ! Hour 10
  0,                                      ! Minute 10
  0.8,                                    ! Value Until Time 10
  21,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  22,                                     ! Hour 12
  0,                                      ! Minute 12
  0.8,                                    ! Value Until Time 12
  23,                                     ! Hour 13
  0,                                      ! Minute 13
  0.6,                                    ! Value Until Time 13
  24,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3;                                    ! Value Until Time 14

OS:Schedule:Day,
  {9376f8c1-0ab4-403c-b468-1151f6749ccd}, ! Handle
  LargeHotel_Bldg_Light Summer Design Day 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7fc98a3b-ccbc-4aba-b278-707ffdeb9099}, ! Handle
  LargeHotel_Bldg_Light Winter Design Day 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e104ded0-5935-4256-86e9-9bf24c739da1}, ! Handle
  LargeHotel_Bldg_Equip Summer Design Day 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {763e91af-1c9d-423e-b338-7fc5eb4013ba}, ! Handle
  LargeHotel_Bldg_Occ 1,                  ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  {225ab41b-820f-4bcf-8632-f2d32664896a}, ! Default Day Schedule Name
  {f0047ffd-f036-4be7-8f89-a46c6d6f7fad}, ! Summer Design Day Schedule Name
  {8f68cbfa-d28f-4613-96a0-22db49f2082f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e50d201f-a383-4655-b40e-474190900919}, ! Handle
  LargeHotel_Bldg_Light Rule 1 Day Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Day,
  {95f00303-b099-4e04-9deb-bff8c72948bc}, ! Handle
  LargeHotel_Bldg_Occ Rule 2 Day Schedule 1, ! Name
  {bec288fe-fc9c-4f1c-b5fb-edb4f823a5af}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Rendering:Color,
  {d60a1736-3e3e-41b2-a7be-2fc7a992c64f}, !- Handle
  Rendering Color 25,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Schedule:Day,
  {60e69c7d-b796-453b-8e58-ae917370bfe8}, ! Handle
  LargeHotel_Activity Winter Design Day 2, ! Name
  {9d90abca-cccc-4d1a-8be3-32cdfe657603}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {f2844a10-08fc-4241-bee5-835714cb576f}, ! Handle
  LargeHotel_Infil_Quarter_On Summer Design Day 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {eba5e5ad-6b1e-4c9a-a0a3-c637e8aa2c53}, ! Handle
  LargeHotel_Bldg_Occ Rule 5,             ! Name
  {3408cff7-c3bd-46c2-b42c-223a7a385434}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4b22e93e-8ca6-427a-86a2-31a672977bcb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {83baaab7-30cd-405e-a77f-7d60d23f047a}, ! Handle
  LargeHotel_Bldg_Light Rule 6,           ! Name
  {bdf9019b-a5ba-40d5-a072-c56c949d37fd}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9ea94827-a751-47d7-824b-554a55fb8ed3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9ce67476-5a5d-4343-b7af-c8b9890c0efd}, ! Handle
  LargeHotel_Bldg_Occ Default Schedule 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.7,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.4,                                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.3,                                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.9;                                    ! Value Until Time 9

OS:Schedule:Day,
  {18de995a-5386-4f50-ab04-e5645c5e82d5}, ! Handle
  LargeHotel_Bldg_Light Rule 1 Day Schedule 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Day,
  {fa889e0d-07d8-474a-bbed-4f1f21901a14}, ! Handle
  LargeHotel_Bldg_Occ Rule 1 Day Schedule 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Ruleset,
  {3408cff7-c3bd-46c2-b42c-223a7a385434}, ! Handle
  LargeHotel_Bldg_Occ 2,                  ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  {9ce67476-5a5d-4343-b7af-c8b9890c0efd}, ! Default Day Schedule Name
  {a0426bda-d760-44af-b1e9-2557e49793e7}, ! Summer Design Day Schedule Name
  {a8bc77da-a266-4c1d-9014-92d273b913d6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {eda017f5-a68e-45b2-b108-7d07087e1388}, ! Handle
  LargeHotel_Activity Summer Design Day 2, ! Name
  {9d90abca-cccc-4d1a-8be3-32cdfe657603}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {8dc5a983-cf84-485a-809d-9f318c8fea17}, ! Handle
  LargeHotel_Bldg_Light Winter Design Day 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {bdf9019b-a5ba-40d5-a072-c56c949d37fd}, ! Handle
  LargeHotel_Bldg_Light 2,                ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  {e8eacb9c-b0a8-4ec1-a82a-3ec47d065543}, ! Default Day Schedule Name
  {7dbfabf5-0cbb-4162-ba18-6c114b515489}, ! Summer Design Day Schedule Name
  {8dc5a983-cf84-485a-809d-9f318c8fea17}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {720d48a2-59c4-4d65-91c2-07ac7c6b44be}, ! Handle
  LargeHotel_Infil_Quarter_On Winter Design Day 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:ScheduleTypeLimits,
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Handle
  Fraction 2,                             ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {a8bc77da-a266-4c1d-9014-92d273b913d6}, ! Handle
  LargeHotel_Bldg_Occ Winter Design Day 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6c746262-1fdd-49e5-9177-eab00994df63}, ! Handle
  LargeHotel_Activity Default Schedule 2, ! Name
  {9d90abca-cccc-4d1a-8be3-32cdfe657603}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {9ea94827-a751-47d7-824b-554a55fb8ed3}, ! Handle
  LargeHotel_Bldg_Light Rule 2 Day Schedule 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:DefaultScheduleSet,
  {666d0b97-6d34-4554-81dd-3956b44aa74b}, ! Handle
  CBECS_Before-1980 ClimateZone 1-8 LargeHotel Corridor Schedule Set, ! Name
  ,                                       ! Hours of Operation Schedule Name
  {3408cff7-c3bd-46c2-b42c-223a7a385434}, ! Number of People Schedule Name
  {c9dfcb84-dc09-446c-8744-6d2aa004b3ed}, ! People Activity Level Schedule Name
  {bdf9019b-a5ba-40d5-a072-c56c949d37fd}, ! Lighting Schedule Name
  ,                                       ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {019444bf-9bf6-4467-b7d6-e42b2bc3eb2a}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Day,
  {a0426bda-d760-44af-b1e9-2557e49793e7}, ! Handle
  LargeHotel_Bldg_Occ Summer Design Day 2, ! Name
  {554d9e96-8ca2-4f2d-8d9a-3b3f91aabdc6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {d3014d1f-9cef-4fcf-a81b-ec26bb6b6040}, ! Handle
  CBECS_Before-1980 ClimateZone 1-8 LargeHotel Corridor Ventilation, ! Name
  Sum,                                    ! Outdoor Air Method
  ,                                       ! Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
