
OS:Version,
  {3e00750d-1c38-4ea2-9ca9-3e545f940fca}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {b08fdfc2-8a04-4039-a927-24e9db865595}, !- Handle
  USA CO-BOULDER,                         !- Name
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {0e3910b4-0ce2-4ac4-8bbb-7b6e7cd81dcb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {f535a944-43d9-4396-a3ed-da8ee9dba373}, !- Handle
  Office_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6471882f-620d-4fee-851f-c8cc96c3b6f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3336e16c-8924-4ea1-89ec-0d11da848b61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 22.5515, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9eacfea-8b65-446a-842b-fee36008c4ca}, !- Handle
  Office Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7397d88-97ce-47dd-a174-9c482d33b058}, !- Zone Air Inlet Port List
  {f35d240d-631d-4738-8ec3-f16776971639}, !- Zone Air Exhaust Port List
  {cf3edd99-9314-46a7-bb8f-918074ab9f9e}, !- Zone Air Node Name
  {f1b6345c-18aa-4bf4-89fb-47ca57c3893a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {279fc5f7-ed6f-4d3e-ae6c-58f5c1540afe}, !- Group Rendering Name
  {746fc42b-0e27-42be-8f1e-a83c7b737381}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9f5865f-590c-4d91-b38e-2261aaacd3ae}, !- Handle
  {9d9a17fe-ce83-4ad9-b5f7-fb1e4c426f93}, !- Name
  {cf3edd99-9314-46a7-bb8f-918074ab9f9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf3edd99-9314-46a7-bb8f-918074ab9f9e}, !- Handle
  {9ae824a8-a567-47a6-8c84-99e5ba624ae1}, !- Name
  {a9eacfea-8b65-446a-842b-fee36008c4ca}, !- Source Object
  11,                                     !- Outlet Port
  {e9f5865f-590c-4d91-b38e-2261aaacd3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7397d88-97ce-47dd-a174-9c482d33b058}, !- Handle
  {6e3ba368-2fed-4bf5-b679-c2a8a8d8744d}, !- Name
  {a9eacfea-8b65-446a-842b-fee36008c4ca}, !- HVAC Component
  {c4b40b4d-667b-48a9-8e43-13c4da4c8895}; !- Port 1

OS:PortList,
  {f35d240d-631d-4738-8ec3-f16776971639}, !- Handle
  {1425b863-acd5-4a1f-a8c7-eeada12837aa}, !- Name
  {a9eacfea-8b65-446a-842b-fee36008c4ca}; !- HVAC Component

OS:Sizing:Zone,
  {c1f0a40a-0542-43e7-9e91-6b52fac85c63}, !- Handle
  {a9eacfea-8b65-446a-842b-fee36008c4ca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e91f743-b538-4ad3-ac9c-66dc23875184}, !- Handle
  {912b7c94-a785-413f-bc68-543848496e96}, !- Name
  {a9eacfea-8b65-446a-842b-fee36008c4ca}, !- Thermal Zone
  {ea55662e-2492-438f-8a0b-f41b81622403}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {6471882f-620d-4fee-851f-c8cc96c3b6f7}, !- Handle
  Office,                                 !- Name
  {077cf5dd-ddc6-4597-b4d3-2be0c39f9846}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05cda0a8-dbb4-4df2-8313-df9da9edf9d7}, !- Building Story Name
  {a9eacfea-8b65-446a-842b-fee36008c4ca}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {746fc42b-0e27-42be-8f1e-a83c7b737381}, !- Handle
  {94a444a4-b7c4-4c9c-82ab-6d2d942ffcaa}, !- Name
  {b77f820b-7926-4d4f-ab05-943d99fd2d2c}, !- Heating Setpoint Temperature Schedule Name
  {80fcb668-a53c-425f-a95b-627cc3916132}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {b77f820b-7926-4d4f-ab05-943d99fd2d2c}, !- Handle
  HTGSETP_SCH,                            !- Name
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For SummerDesignDay,                    !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until:  6:00,                           !- Field 6
  15.6,                                   !- Field 7
  Until: 22:00,                           !- Field 8
  21.,                                    !- Field 9
  Until: 24:00,                           !- Field 10
  15.6;                                   !- Field 11

OS:ScheduleTypeLimits,
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {80fcb668-a53c-425f-a95b-627cc3916132}, !- Handle
  CLGSETP_SCH,                            !- Name
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For WinterDesignDay,                    !- Field 2
  Until: 24:00,                           !- Field 3
  30.0,                                   !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 6:00,                            !- Field 6
  30.0,                                   !- Field 7
  Until: 22:00,                           !- Field 8
  24.0,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  30.0;                                   !- Field 11

OS:People:Definition,
  {ab7f1b28-cb4b-4aad-a02c-04ef52e1f6a4}, !- Handle
  DryStorage People Definition,           !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  27.87,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ThermalZone,
  {50afb57e-7893-48fa-9f18-51a8258024d6}, !- Handle
  DryStorage Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bce9a75-d753-4f80-9885-eadd3c73a7d4}, !- Zone Air Inlet Port List
  {abccf45a-5464-45cc-aab4-b64d8993bb03}, !- Zone Air Exhaust Port List
  {bc60f9e8-590e-465f-aa12-fb5e457c2075}, !- Zone Air Node Name
  {e8c0d209-b1fa-4bd8-a74c-773d758cfbc8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {325b7d80-38d2-4ed5-8754-51aa4c5d7bb0}, !- Group Rendering Name
  {c3908770-2e4b-4cac-8a42-69c822fa30ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {600c6793-7cb7-4acd-8e56-ca4e98871c15}, !- Handle
  {f8514225-4fdb-4f6a-8fc2-33e775d592ae}, !- Name
  {bc60f9e8-590e-465f-aa12-fb5e457c2075}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc60f9e8-590e-465f-aa12-fb5e457c2075}, !- Handle
  {0b2fcf5f-eaa8-4a16-8c94-9f4982b1c756}, !- Name
  {50afb57e-7893-48fa-9f18-51a8258024d6}, !- Source Object
  11,                                     !- Outlet Port
  {600c6793-7cb7-4acd-8e56-ca4e98871c15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bce9a75-d753-4f80-9885-eadd3c73a7d4}, !- Handle
  {66057a96-8b05-486f-a2ec-ba347de1a7ad}, !- Name
  {50afb57e-7893-48fa-9f18-51a8258024d6}, !- HVAC Component
  {090d063b-8372-482f-ab15-d827c9054870}; !- Port 1

OS:PortList,
  {abccf45a-5464-45cc-aab4-b64d8993bb03}, !- Handle
  {8e39ec7f-a160-4ead-b0e0-0ff8966810d3}, !- Name
  {50afb57e-7893-48fa-9f18-51a8258024d6}; !- HVAC Component

OS:Sizing:Zone,
  {87ab79b2-04f2-48c9-95ca-7b7030207634}, !- Handle
  {50afb57e-7893-48fa-9f18-51a8258024d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {20a82c0e-98e9-4a5e-b224-ce0a4da55836}, !- Handle
  {c4dfc1b9-8bea-4cf1-b989-01383385d1d9}, !- Name
  {50afb57e-7893-48fa-9f18-51a8258024d6}, !- Thermal Zone
  {c078940f-f1bf-4130-b6ba-ebf8f832ab0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {faed1c8a-afbb-42c2-8bb0-d0507dbce0aa}, !- Handle
  DryStorage,                             !- Name
  {83a75566-d3c1-42ed-8621-92b72d0fbb7f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05cda0a8-dbb4-4df2-8313-df9da9edf9d7}, !- Building Story Name
  {50afb57e-7893-48fa-9f18-51a8258024d6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3908770-2e4b-4cac-8a42-69c822fa30ae}, !- Handle
  {75f66a09-0c34-420f-8b9b-5d9ae8fc7929}, !- Name
  {b77f820b-7926-4d4f-ab05-943d99fd2d2c}, !- Heating Setpoint Temperature Schedule Name
  {80fcb668-a53c-425f-a95b-627cc3916132}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {b38e928b-ba26-45c7-8b01-d37a17a79527}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 11:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 15:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.8,                                    !- Field 14
  Until: 17:00,                           !- Field 15
  0.7,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.5,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  0.3,                                    !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 06:00,                           !- Field 27
  0.0,                                    !- Field 28
  Until: 08:00,                           !- Field 29
  0.1,                                    !- Field 30
  Until: 09:00,                           !- Field 31
  0.2,                                    !- Field 32
  Until: 10:00,                           !- Field 33
  0.5,                                    !- Field 34
  Until: 11:00,                           !- Field 35
  0.6,                                    !- Field 36
  Until: 17:00,                           !- Field 37
  0.8,                                    !- Field 38
  Until: 18:00,                           !- Field 39
  0.6,                                    !- Field 40
  Until: 21:00,                           !- Field 41
  0.2,                                    !- Field 42
  Until: 22:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 24:00,                           !- Field 45
  0.0,                                    !- Field 46
  For: WinterDesignDay,                   !- Field 47
  Until: 24:00,                           !- Field 48
  0.0,                                    !- Field 49
  For: Sunday Holidays AllOtherDays,      !- Field 50
  Until: 06:00,                           !- Field 51
  0.0,                                    !- Field 52
  Until: 10:00,                           !- Field 53
  0.1,                                    !- Field 54
  Until: 12:00,                           !- Field 55
  0.2,                                    !- Field 56
  Until: 17:00,                           !- Field 57
  0.4,                                    !- Field 58
  Until: 18:00,                           !- Field 59
  0.2,                                    !- Field 60
  Until: 22:00,                           !- Field 61
  0.1,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.0;                                    !- Field 64

OS:ScheduleTypeLimits,
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Compact,
  {2eba1c51-ddd7-4aac-b776-85c18703a0a7}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {90c70990-4a3b-49e8-8bf6-7c1557f44e7f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {935d3429-b7fa-42f2-8823-4346a928bad0}, !- Handle
  {8009a143-b5ec-4d52-8f29-e4df2d90793a}; !- Name

OS:ScheduleTypeLimits,
  {90c70990-4a3b-49e8-8bf6-7c1557f44e7f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {d08e284b-afcc-4899-8e33-fb5296c3ace7}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {ff730cf3-a521-4bd7-bc24-048c7cd13246}, !- Handle
  CLOTHING_SCH,                           !- Name
  {f9d81e19-b658-4c94-ad32-88bcd0ef471f}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {52963ca2-02a5-47cd-a6a3-09dbefa2bbc1}, !- Handle
  {02c8ece2-a7fc-4663-bfd7-24d95864a650}; !- Name

OS:ScheduleTypeLimits,
  {f9d81e19-b658-4c94-ad32-88bcd0ef471f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {c6ccd359-783b-44b7-82d9-2eabe4f64a42}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {5fec3213-fc3b-4103-984c-318e4bde30f0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {063b117c-5b4d-48b7-a7ab-39ecc4aa42d1}, !- Handle
  {e211fba4-a7d3-408b-8aef-b4617311748b}; !- Name

OS:ScheduleTypeLimits,
  {5fec3213-fc3b-4103-984c-318e4bde30f0}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Compact,
  {19a450d8-3547-44a1-9b23-6a597cf82d88}, !- Handle
  MinOA_Sched,                            !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:Surface,
  {8882592d-2adc-4bce-9cba-e2a1b25cf678}, !- Handle
  Office_Wall_South-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a4437ac-911a-48cc-841c-315adce727a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d39c1b12-f779-4da4-9581-bb62e0aa556a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- Handle
  Deli Thermal Zone,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d76d7fc-2b28-47e5-b5c5-b58a586b1331}, !- Zone Air Inlet Port List
  {e1d22b48-b970-405f-aeef-6b3c1b6fb7d5}, !- Zone Air Exhaust Port List
  {eec1147f-3179-4f55-80be-c05083c65d2c}, !- Zone Air Node Name
  {aa0cb587-e624-474b-9842-1cb2db9e22b6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {473d7135-669b-4935-8ae9-d94fea88aaef}, !- Group Rendering Name
  {204b5f51-6392-4c65-b5d4-e7fd4a66a16b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8616b1ee-cc72-49d7-b33b-c709529b7cdb}, !- Handle
  {f579db71-d7f6-4fc5-ba8e-c8c0f93abad3}, !- Name
  {eec1147f-3179-4f55-80be-c05083c65d2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eec1147f-3179-4f55-80be-c05083c65d2c}, !- Handle
  {15b5de5e-b9e1-4fe5-b5c8-6533571f4962}, !- Name
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- Source Object
  11,                                     !- Outlet Port
  {8616b1ee-cc72-49d7-b33b-c709529b7cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d76d7fc-2b28-47e5-b5c5-b58a586b1331}, !- Handle
  {27405f6a-283b-4550-ad4c-7b58efe9010d}, !- Name
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- HVAC Component
  {a6028bed-f5ad-4c8c-a51a-7369528abc09}; !- Port 1

OS:PortList,
  {e1d22b48-b970-405f-aeef-6b3c1b6fb7d5}, !- Handle
  {770812c1-4b98-4caa-8a08-7adfabe20904}, !- Name
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- HVAC Component
  {f873e1d8-cb7c-459f-9408-ae8bd7c2cfd0}; !- Port 1

OS:Sizing:Zone,
  {6127c130-cbde-44c9-b121-5eb1dc12d3a0}, !- Handle
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b12f5e4f-6efd-420a-b515-12b89afdd6bc}, !- Handle
  {0afeabcf-6a67-440d-aa35-d5e8192e0432}, !- Name
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- Thermal Zone
  {0f24a30b-6f7d-4511-a4a7-881f34bfef30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c918c1f-455a-4c7e-8346-30cb22b4c6ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {4a4437ac-911a-48cc-841c-315adce727a7}, !- Handle
  Deli,                                   !- Name
  {5974ae66-2abd-45b8-9b93-ca65ed33fadd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05cda0a8-dbb4-4df2-8313-df9da9edf9d7}, !- Building Story Name
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {204b5f51-6392-4c65-b5d4-e7fd4a66a16b}, !- Handle
  {dc4c9afa-7b28-4c9c-ab87-46bed346ad35}, !- Name
  {b77f820b-7926-4d4f-ab05-943d99fd2d2c}, !- Heating Setpoint Temperature Schedule Name
  {80fcb668-a53c-425f-a95b-627cc3916132}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {602d7ea0-292a-4f63-b113-cfb8f37b455b}, !- Handle
  DesuperheaterTempSch,                   !- Name
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:InternalMass:Definition,
  {355c8b81-ebba-41b1-ba13-1be7c2be9be6}, !- Handle
  Produce Internal Mass Definition,       !- Name
  {eae3d51f-f82a-4d36-84a1-3f2d9bc53e6d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1422.7283,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {eae3d51f-f82a-4d36-84a1-3f2d9bc53e6d}, !- Handle
  InteriorFurnishings,                    !- Name
  {164a5d53-596d-4ce9-9a89-076a47a9902c}, !- Surface Rendering Name
  {351452b7-e7f9-4daa-928e-4a2590031473}; !- Layer 1

OS:Material,
  {351452b7-e7f9-4daa-928e-4a2590031473}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}, !- Handle
  Produce Thermal Zone,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dd97740-8890-4d45-83d2-be3b2b430d80}, !- Zone Air Inlet Port List
  {29b95ece-375c-43d2-9c49-678bb859a278}, !- Zone Air Exhaust Port List
  {f34ac91f-22fe-49b0-b1b7-e4a76842b9f6}, !- Zone Air Node Name
  {59d530c6-2d51-47a8-aba3-9d8dd2721356}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8574d452-31ba-4735-a0a3-cfbe52ca3f07}, !- Group Rendering Name
  {856289c1-f430-4412-8396-dae8257a7a02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {686e9af0-b439-40d2-91e1-c2a55ae840a2}, !- Handle
  {922cd33f-3ad3-400a-a9aa-fe119c12c912}, !- Name
  {f34ac91f-22fe-49b0-b1b7-e4a76842b9f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f34ac91f-22fe-49b0-b1b7-e4a76842b9f6}, !- Handle
  {fbedbf47-41c3-4617-aa51-3bea02e26341}, !- Name
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}, !- Source Object
  11,                                     !- Outlet Port
  {686e9af0-b439-40d2-91e1-c2a55ae840a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dd97740-8890-4d45-83d2-be3b2b430d80}, !- Handle
  {f5fb438b-3160-4590-96d1-8c9ad5a07940}, !- Name
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}, !- HVAC Component
  {e36ddebb-a396-4c38-85f8-52c19ef6e4d1}; !- Port 1

OS:PortList,
  {29b95ece-375c-43d2-9c49-678bb859a278}, !- Handle
  {729e02ca-c5f7-479a-9852-f7ab3f858b57}, !- Name
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}; !- HVAC Component

OS:Sizing:Zone,
  {f078252f-a849-49ad-b734-c1eea76f1194}, !- Handle
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7595fed1-734b-474d-996d-d6185bc4580b}, !- Handle
  {58b7eb53-7740-4e60-9192-d557b60b1b96}, !- Name
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}, !- Thermal Zone
  {8c1ee08e-1db6-4a32-8eb4-6f8eab211d28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {6cebf698-3b71-4d37-97f0-27e74c4ed387}, !- Handle
  Produce,                                !- Name
  {3bfaa217-f601-4bbd-8b62-75ffae1b6a6b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05cda0a8-dbb4-4df2-8313-df9da9edf9d7}, !- Building Story Name
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {856289c1-f430-4412-8396-dae8257a7a02}, !- Handle
  {de0c3fca-7310-4744-9cca-84025a2479a9}, !- Name
  {b77f820b-7926-4d4f-ab05-943d99fd2d2c}, !- Heating Setpoint Temperature Schedule Name
  {80fcb668-a53c-425f-a95b-627cc3916132}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {600e5057-39d8-4def-a965-b4a74a99677e}, !- Handle
  PlantOnSched,                           !- Name
  {10cc16f8-bbe6-4d1e-aae5-465e9b923152}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {10cc16f8-bbe6-4d1e-aae5-465e9b923152}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Surface,
  {3edd4021-7887-44ac-94ad-5d32ffb062bb}, !- Handle
  Bakery_Wall__4-PPAutoCreateOther,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0802ed18-6a52-4262-8841-5ccfa0c522ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f6f0e19-e652-4337-89b8-ccfb6c268cd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- Handle
  Sales Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00657ad8-f659-411b-842f-e348dd284302}, !- Zone Air Inlet Port List
  {c383a01f-2d03-42a1-bcae-2e2c77d7c0de}, !- Zone Air Exhaust Port List
  {8c0fcc19-296a-42de-9b6b-6a561abd7b1a}, !- Zone Air Node Name
  {96318d3f-b767-4cb5-af2b-8c90fa4f2470}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2e0a077-5013-4b9f-a328-890abc5c5f08}, !- Group Rendering Name
  {ff761ea6-bfce-4ff5-8102-da2b076c208e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e14dcb4-19ee-4e3e-a1b4-4a893e92e005}, !- Handle
  {3f6748df-451e-4d3a-86c7-f6bcb743642e}, !- Name
  {8c0fcc19-296a-42de-9b6b-6a561abd7b1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c0fcc19-296a-42de-9b6b-6a561abd7b1a}, !- Handle
  {d5094806-5d26-4a3f-adec-9c085ab2e3ae}, !- Name
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- Source Object
  11,                                     !- Outlet Port
  {4e14dcb4-19ee-4e3e-a1b4-4a893e92e005}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00657ad8-f659-411b-842f-e348dd284302}, !- Handle
  {fd909b25-f5db-49b1-a604-0592d4d0706e}, !- Name
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- HVAC Component
  {1f2834b1-f0ff-41a3-8e45-b6686f4975c6}; !- Port 1

OS:PortList,
  {c383a01f-2d03-42a1-bcae-2e2c77d7c0de}, !- Handle
  {6546a965-4f09-4d47-bb81-82da2d354ed9}, !- Name
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- HVAC Component
  {7e61ace2-e657-453c-b626-d29e1d939600}; !- Port 1

OS:Sizing:Zone,
  {7c78626e-5de5-4048-abf5-f2ef5be43038}, !- Handle
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a71b4a38-c2d9-4723-a37f-e5098d6981fe}, !- Handle
  {2225ec2e-c3ec-4f49-a298-b71bb8e9cb8a}, !- Name
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- Thermal Zone
  {5fc1ebab-d812-4697-961c-68804670f485}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d31a210c-1add-4834-90de-be2a4c47e9e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {0802ed18-6a52-4262-8841-5ccfa0c522ce}, !- Handle
  Sales,                                  !- Name
  {3bfaa217-f601-4bbd-8b62-75ffae1b6a6b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05cda0a8-dbb4-4df2-8313-df9da9edf9d7}, !- Building Story Name
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff761ea6-bfce-4ff5-8102-da2b076c208e}, !- Handle
  {e86ba91e-a6b8-46e2-aaf0-66e682d0181c}, !- Name
  {b77f820b-7926-4d4f-ab05-943d99fd2d2c}, !- Heating Setpoint Temperature Schedule Name
  {80fcb668-a53c-425f-a95b-627cc3916132}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {f4cc5efd-9f01-40e7-ab1f-09598369ca82}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Compact,
  {11d5f4fa-38d3-4c9f-b3fa-d999419dbd57}, !- Handle
  Display Case & Walk-In Lights Sch,      !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  0,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  0,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:00,                            !- Field 13
  0,                                      !- Field 14
  Until: 7:00,                            !- Field 15
  1,                                      !- Field 16
  Until: 8:00,                            !- Field 17
  1,                                      !- Field 18
  Until: 9:00,                            !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  1,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0;                                      !- Field 50

OS:Surface,
  {c01b88e7-ca7d-4323-a7a1-5bcb8e064f6c}, !- Handle
  Bakery_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {148b105b-c439-42fd-964a-a592cb74c324}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 1 {m}
  36.7863, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 0;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- Handle
  Bakery Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd2ffe28-5d48-4598-9013-c4ce63aa4cc1}, !- Zone Air Inlet Port List
  {13985734-a893-4839-ab56-761110e0364f}, !- Zone Air Exhaust Port List
  {84de5505-bc6f-4c85-b191-b4af3bc987be}, !- Zone Air Node Name
  {83c2f775-8346-46c8-b8d6-f7079e70e02a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5a982d0-fe53-496f-b37a-0060ec0d1467}, !- Group Rendering Name
  {a495ae98-bdea-4a8b-a692-9b1465e4290e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ed0daf2-91c6-494a-8288-74633ff29f1b}, !- Handle
  {a980a87e-22d1-46b7-b82e-1d4503ee8675}, !- Name
  {84de5505-bc6f-4c85-b191-b4af3bc987be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84de5505-bc6f-4c85-b191-b4af3bc987be}, !- Handle
  {c8b65cb0-8824-447d-9da4-902faed06d44}, !- Name
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- Source Object
  11,                                     !- Outlet Port
  {6ed0daf2-91c6-494a-8288-74633ff29f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd2ffe28-5d48-4598-9013-c4ce63aa4cc1}, !- Handle
  {26cffbfe-94b8-48e1-9481-b30bc5421f1e}, !- Name
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- HVAC Component
  {8b9e6119-f020-4c00-9661-fa3c8785ab98}; !- Port 1

OS:PortList,
  {13985734-a893-4839-ab56-761110e0364f}, !- Handle
  {5aeb4f42-249c-4412-b86c-2796e7d981e9}, !- Name
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- HVAC Component
  {1f610b31-21d5-4405-a5fd-f9f3a832625f}; !- Port 1

OS:Sizing:Zone,
  {e468127d-d666-4345-8ed4-60ed076c8fd3}, !- Handle
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bea71ae3-b409-437d-a57b-2f4f9f0ef424}, !- Handle
  {55080d27-1a35-4dcb-b9fb-fb33b70ebc11}, !- Name
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- Thermal Zone
  {f3bb1f10-b12f-4875-8745-be1f07a7febc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c3917756-8182-449a-9642-f74643da68b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {148b105b-c439-42fd-964a-a592cb74c324}, !- Handle
  Bakery,                                 !- Name
  {5974ae66-2abd-45b8-9b93-ca65ed33fadd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05cda0a8-dbb4-4df2-8313-df9da9edf9d7}, !- Building Story Name
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a495ae98-bdea-4a8b-a692-9b1465e4290e}, !- Handle
  {fffe9f5c-d0cc-46b5-8f6c-584958fd238d}, !- Name
  {b77f820b-7926-4d4f-ab05-943d99fd2d2c}, !- Heating Setpoint Temperature Schedule Name
  {80fcb668-a53c-425f-a95b-627cc3916132}; !- Cooling Setpoint Temperature Schedule Name

OS:Meter,
  {c6065157-d2a8-41f5-a6c7-13a1080ca546}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {1b11d246-5e60-4c2f-902a-740e61eda978}, !- Handle
  B-5 Meat Sales Case_defrost_3_defrosts_per_day_30_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 09:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 09:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 17:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 17:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

OS:GasEquipment:Definition,
  {61689d79-975a-4cd8-95b3-7ca4bf57337c}, !- Handle
  Deli_MiscGas_Equip Definition,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6053,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Compact,
  {1839b6fa-bf39-4a7d-884f-c77ca4775ce9}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.4,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.7,                                    !- Field 8
  Until: 18:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 20:00,                           !- Field 11
  0.8,                                    !- Field 12
  Until: 21:00,                           !- Field 13
  0.7,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.2,                                    !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.3,                                    !- Field 23
  Until: 09:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 10:00,                           !- Field 26
  0.8,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.9,                                    !- Field 29
  Until: 19:00,                           !- Field 30
  0.7,                                    !- Field 31
  Until: 21:00,                           !- Field 32
  0.5,                                    !- Field 33
  Until: 22:00,                           !- Field 34
  0.3,                                    !- Field 35
  Until: 24:00,                           !- Field 36
  0.15,                                   !- Field 37
  For: SummerDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  1.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 06:00,                           !- Field 45
  0.15,                                   !- Field 46
  Until: 10:00,                           !- Field 47
  0.3,                                    !- Field 48
  Until: 12:00,                           !- Field 49
  0.6,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.8,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.6,                                    !- Field 54
  Until: 22:00,                           !- Field 55
  0.4,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.15;                                   !- Field 58

OS:Meter,
  {38555885-be2c-42c1-b637-b37a3689e5dd}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Cubic,
  {7f867c5a-670e-4044-9eb8-4649a549f1d2}, !- Handle
  Coffin_LT&MT_General_DefrostEnergyMult, !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {eaf8354a-d49e-40c8-8953-b6e87cd42666}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {956ff496-0ada-415e-a64b-a5d87f36862d}, !- Handle
  Sales_Wall_North-PPAutoCreateOther,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faed1c8a-afbb-42c2-8bb0-d0507dbce0aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8daebf7d-b8b4-4f8e-9a98-a0cd717f54e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Bicubic,
  {9b60096d-e347-4e63-bb72-6296440d65fd}, !- Handle
  Baseline LT Compressor-4DJNF76KL-TSK 40 deg superht no subclng-460V-60Hz-R404A-pwrcurv, !- Name
  29669.2710592593,                       !- Coefficient1 Constant
  1027.6320522205,                        !- Coefficient2 x
  18.1066262308897,                       !- Coefficient3 x**2
  -442.199713579343,                      !- Coefficient4 y
  11.1335287666834,                       !- Coefficient5 y**2
  -20.3804519152631,                      !- Coefficient6 x*y
  0.13998065261797,                       !- Coefficient7 x**3
  -0.0588669183510754,                    !- Coefficient8 y**3
  -0.218451537790825,                     !- Coefficient9 x**2*y
  0.20385846688302,                       !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  4.4,                                    !- Minimum Value of y {BasedOnField A3}
  54.4;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {43212f2b-4f40-4454-9334-902e44377ad7}, !- Handle
  Baseline LT Compressor-4DJNF76KL-TSK 40 deg superht no subclng-460V-60Hz-R404A-qcurv, !- Name
  170751.833877693,                       !- Coefficient1 Constant
  6102.90370178051,                       !- Coefficient2 x
  78.2619861970613,                       !- Coefficient3 x**2
  -2959.43264833299,                      !- Coefficient4 y
  19.7876588688438,                       !- Coefficient5 y**2
  -90.9581014706206,                      !- Coefficient6 x*y
  0.435964768306686,                      !- Coefficient7 x**3
  -0.0411576533245884,                    !- Coefficient8 y**3
  -0.608845960432902,                     !- Coefficient9 x**2*y
  0.459133261555041,                      !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  4.4,                                    !- Minimum Value of y {BasedOnField A3}
  54.4;                                   !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {70174361-cf0e-474d-8255-59237fc82d9d}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {954f8ab4-b725-4626-87ce-2ba80622213c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {954f8ab4-b725-4626-87ce-2ba80622213c}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Compact,
  {2dc43f2e-7125-48b9-ad16-215346695e87}, !- Handle
  Restocking Display Case Sch,            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  0,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  0,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:00,                            !- Field 13
  0,                                      !- Field 14
  Until: 7:00,                            !- Field 15
  0,                                      !- Field 16
  Until: 8:00,                            !- Field 17
  0,                                      !- Field 18
  Until: 9:00,                            !- Field 19
  0,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  50,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  35,                                     !- Field 32
  Until: 16:00,                           !- Field 33
  0,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  0,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  0,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0;                                      !- Field 50

OS:ScheduleTypeLimits,
  {4a84deff-1dc2-477c-b17b-a6cf2d5244b3}, !- Handle
  {6b35e22c-d757-4869-ad46-e935b3cac1a3}; !- Name

OS:Curve:Biquadratic,
  {a0666160-5703-475f-a728-e5e4621d0e0b}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {ed0940bc-6480-461d-bf6f-b37055bd8f69}, !- Handle
  Office_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6471882f-620d-4fee-851f-c8cc96c3b6f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 22.5515, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8875, 22.5515, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec98e23-e5de-44d4-8d06-596096042a70}, !- Handle
  Bakery_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {148b105b-c439-42fd-964a-a592cb74c324}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  36.7863, -9.1251, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8875, -30.2429, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {aa44831a-828e-49b2-94b1-f872d2bbb4dc}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {f41a5d41-e5aa-4fab-a613-246fd66c488d}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Cubic,
  {a8d54a0e-b3ad-4a5c-802e-783635f17f33}, !- Handle
  OpenMultiShelf_MT_Produce_LatentCaseCreditCurve, !- Name
  -0.1396,                                !- Coefficient1 Constant
  0.0492,                                 !- Coefficient2 x
  0.0015,                                 !- Coefficient3 x**2
  4e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {6d34c8a8-efef-457b-ab7e-0b80a68bf4a4}, !- Handle
  Hot Water Setpoint Temp Schedule,       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  54.4;                                   !- Field 4

OS:ScheduleTypeLimits,
  {fccae678-cd43-4242-8cc4-82a21c1af263}, !- Handle
  {d1143256-65f3-4834-a3b4-afc9aac82ee1}; !- Name

OS:Schedule:Compact,
  {4493add0-fa8e-4275-bc19-bb71c6658b7c}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 22:00,                           !- Field 12
  0.5,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  1.0,                                    !- Field 18
  For: Sunday Holidays AllOtherDays,      !- Field 19
  Until: 08:00,                           !- Field 20
  1.0,                                    !- Field 21
  Until: 17:00,                           !- Field 22
  0.5,                                    !- Field 23
  Until: 24:00,                           !- Field 24
  1.0;                                    !- Field 25

OS:InternalMass:Definition,
  {e0c5bc39-da83-41de-8c6e-8d2b82caf073}, !- Handle
  Sales Internal Mass Definition,         !- Name
  {eae3d51f-f82a-4d36-84a1-3f2d9bc53e6d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  4649.8781,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:GasEquipment:Definition,
  {cf3d43aa-f839-41ec-8812-066573e91178}, !- Handle
  Bakery_MiscGas_Equip Definition,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5622,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Compact,
  {9f86b147-819a-4e3a-a94b-d2a659f4b1c3}, !- Handle
  A-2 Sales Case_dripdown_1_defrosts_per_day_90_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

OS:People:Definition,
  {5f92202f-de2e-4fe1-a7cd-31eacbe1884b}, !- Handle
  Bakery People Definition,               !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  11.61,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Compact,
  {98d8237f-cbe2-41cc-b66b-139e9bae00e0}, !- Handle
  B-5 Meat Sales Case_dripdown_3_defrosts_per_day_30_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 09:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 09:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 17:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 17:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

OS:Schedule:Compact,
  {e0815cbb-08e9-4d12-b1b6-1b9c4073ade0}, !- Handle
  B-3 Deli Walk-In_defrost_2_defrosts_per_day_20_min_plus_10_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 11:20,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:20,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Schedule:Compact,
  {892d0727-e903-426e-ba79-a999bc88676a}, !- Handle
  Hot Water Demand Schedule,              !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.04,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  0.04,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  0.04,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  0.04,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  0.04,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  0.15,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  0.23,                                   !- Field 20
  Until: 10:00,                           !- Field 21
  0.32,                                   !- Field 22
  Until: 11:00,                           !- Field 23
  0.41,                                   !- Field 24
  Until: 12:00,                           !- Field 25
  0.57,                                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.62,                                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.61,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.50,                                   !- Field 32
  Until: 16:00,                           !- Field 33
  0.45,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.46,                                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.47,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.42,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  0.34,                                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.33,                                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.23,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  0.13,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.08;                                   !- Field 50

OS:Schedule:Compact,
  {e3f6c2d8-a4df-4c26-b704-4a7838aa5c37}, !- Handle
  DesuperheaterSched,                     !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Meter,
  {26ed6a80-9de5-4185-a964-b36d8904f50d}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {11c37e0f-527d-4618-99d4-946d0f35bd33}, !- Handle
  Restocking Walk-In Sch,                 !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 1:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  0,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  0,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  725,                                    !- Field 12
  Until: 6:00,                            !- Field 13
  417,                                    !- Field 14
  Until: 7:00,                            !- Field 15
  290,                                    !- Field 16
  Until: 8:00,                            !- Field 17
  0,                                      !- Field 18
  Until: 9:00,                            !- Field 19
  0,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  0,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  0,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: AllOtherDays,                      !- Field 51
  Until: 1:00,                            !- Field 52
  0,                                      !- Field 53
  Until: 2:00,                            !- Field 54
  0,                                      !- Field 55
  Until: 3:00,                            !- Field 56
  0,                                      !- Field 57
  Until: 4:00,                            !- Field 58
  0,                                      !- Field 59
  Until: 5:00,                            !- Field 60
  125,                                    !- Field 61
  Until: 6:00,                            !- Field 62
  117,                                    !- Field 63
  Until: 7:00,                            !- Field 64
  90,                                     !- Field 65
  Until: 8:00,                            !- Field 66
  0,                                      !- Field 67
  Until: 9:00,                            !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  125,                                    !- Field 91
  Until: 21:00,                           !- Field 92
  117,                                    !- Field 93
  Until: 22:00,                           !- Field 94
  90,                                     !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0;                                      !- Field 99

OS:ScheduleTypeLimits,
  {58ef1649-7143-4b7a-abf2-9bb8bc1c028d}, !- Handle
  {3824df7d-6ad4-4c9b-8777-d550b8d9b424}; !- Name

OS:Meter,
  {7427a713-e87d-42c4-bb17-d619403a7d66}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {b0ea9f0a-790d-43e5-a348-480aae6aba98}, !- Handle
  Sales_Wall_West-PPAutoCreateOther,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cebf698-3b71-4d37-97f0-27e74c4ed387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c962591-e843-433c-ad12-caa85a5996c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, -30.2429, 6.096,              !- X,Y,Z Vertex 1 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 2 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -26.1698, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Curve:Bicubic,
  {c906a68d-d1cf-46a5-838a-08e6912204dd}, !- Handle
  Baseline MT Compressor-4DJNR28ME-TSK 30 deg superht no subclng-460V-60Hz-R404A-pwrcurv, !- Name
  7438.9222940535,                        !- Coefficient1 Constant
  -269.597564685641,                      !- Coefficient2 x
  -9.85610446112863,                      !- Coefficient3 x**2
  553.573260158895,                       !- Coefficient4 y
  -3.38588961409723,                      !- Coefficient5 y**2
  14.8657878159665,                       !- Coefficient6 x*y
  -0.100796291698568,                     !- Coefficient7 x**3
  0.00982279315386101,                    !- Coefficient8 y**3
  0.0973623555754095,                     !- Coefficient9 x**2*y
  -0.0396752170184696,                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60;                                     !- Maximum Value of y {BasedOnField A3}

OS:ElectricEquipment:Definition,
  {5ac2c59c-d650-45c3-8bbe-6a804b95f975}, !- Handle
  Deli_Exhaust_Fan Definition,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  524,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Schedule:Compact,
  {66ca94b5-5784-415a-a96d-3a314064ff01}, !- Handle
  Deli_Exhaust_SCH,                       !- Name
  {10cc16f8-bbe6-4d1e-aae5-465e9b923152}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay SummerDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 06:00,                           !- Field 6
  0.0,                                    !- Field 7
  Until: 22:00,                           !- Field 8
  1.0,                                    !- Field 9
  Until: 24:00,                           !- Field 10
  0.0;                                    !- Field 11

OS:Curve:Biquadratic,
  {aa5cd852-9386-4375-afbb-a6e9ce7479cc}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {492cdf5a-18c5-4fcb-93a2-b588184b4aff}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:ScheduleTypeLimits,
  {4c9ca7fa-c76d-4d9f-b13e-3d3c225e4884}, !- Handle
  {6605ce77-1b07-48c1-b5a0-7ce0ec02aa82}; !- Name

OS:Meter,
  {853bcf6a-8b2c-45fc-84f0-6e1dabb5a546}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Cubic,
  {0016c871-f531-4b92-8bca-ec963e10ded9}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Material:NoMass,
  {48875d07-52df-4862-a69a-a23fc8fd8822}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:DesignSpecification:OutdoorAir,
  {97c4339b-20b1-4448-b181-0424240982dd}, !- Handle
  SZ DSOA Deli,                           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Bicubic,
  {e005f6b1-5497-4602-b38d-09394dd37d8a}, !- Handle
  Baseline MT Compressor-4DJNR28ME-TSK 30 deg superht no subclng-460V-60Hz-R404A-qcurv, !- Name
  151166.436235372,                       !- Coefficient1 Constant
  5266.3478883342,                        !- Coefficient2 x
  60.6727150791521,                       !- Coefficient3 x**2
  -1851.55938160753,                      !- Coefficient4 y
  5.73132754945271,                       !- Coefficient5 y**2
  -46.9277173063191,                      !- Coefficient6 x*y
  0.136401202980125,                      !- Coefficient7 x**3
  -0.0356978840600851,                    !- Coefficient8 y**3
  -0.403053994228628,                     !- Coefficient9 x**2*y
  -0.0392904777929952,                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60;                                     !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {398d1f5a-2fbf-4388-b771-f7dbff039949}, !- Handle
  Walk-In Cooler Heater Sch,              !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  0,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  0,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:00,                            !- Field 13
  0,                                      !- Field 14
  Until: 7:00,                            !- Field 15
  0,                                      !- Field 16
  Until: 8:00,                            !- Field 17
  0,                                      !- Field 18
  Until: 9:00,                            !- Field 19
  0,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  0,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  0,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0;                                      !- Field 50

OS:Timestep,
  {d199589e-055f-449f-8196-3730e594b6c0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:DesignSpecification:OutdoorAir,
  {465f4610-5501-4b20-b08d-2ccb11d354e7}, !- Handle
  SZ DSOA Produce,                        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e7c6c624-4cc1-4c19-a0f8-90f0f20d3b63}, !- Handle
  Produce_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cebf698-3b71-4d37-97f0-27e74c4ed387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d6a9a7-322d-4cfc-9f33-5780e7ecf7f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -42.4038, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {bbc35b32-66ee-4d59-9d16-fd2556aaa952}, !- Handle
  Deli Internal Mass Definition,          !- Name
  {eae3d51f-f82a-4d36-84a1-3f2d9bc53e6d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  449.4372,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Schedule:Compact,
  {3ef724bf-381e-4a0a-9eb2-f921c2242df6}, !- Handle
  B-1 Bakery Walk-In_defrost_2_defrosts_per_day_20_min_plus_10_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 11:20,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:20,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Schedule:Compact,
  {9ab11b9d-3b62-4221-aa84-08744bd0035b}, !- Handle
  A-1 Sales Case_defrost_1_defrosts_per_day_90_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

OS:Schedule:Compact,
  {2f2e545e-da4a-4639-aac0-9e57fc83b5d8}, !- Handle
  B-4 Produce Case_defrost_3_defrosts_per_day_30_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 09:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 17:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

OS:Schedule:Compact,
  {8eaa08ca-39fe-4494-abfb-de84b0914870}, !- Handle
  B-7 Sales Walk-In_dripdown_2_defrosts_per_day_20_min_plus_10_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 11:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Curve:Cubic,
  {e911b55e-0e65-432d-bd6c-3b3402c9d22f}, !- Handle
  OpenMultiShelf_MT_Dairy_LatentCaseCreditCurve, !- Name
  -0.1455,                                !- Coefficient1 Constant
  0.0516,                                 !- Coefficient2 x
  0.0012,                                 !- Coefficient3 x**2
  6e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {ae32459e-597b-43b1-b01c-e979341c4c71}, !- Handle
  OpenMultiShelf_MT_Meat_DefrostEnergyMult, !- Name
  0.1957,                                 !- Coefficient1 Constant
  0.0367,                                 !- Coefficient2 x
  0.0008,                                 !- Coefficient3 x**2
  4e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {39666985-bdaf-494a-9caa-29265ce3f0d1}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {366f8cac-9c2f-4e54-b37e-3f611678aabf}, !- Handle
  Office_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6471882f-620d-4fee-851f-c8cc96c3b6f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 22.5515, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 22.5515, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 22.5515, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {d0f2c2db-330f-4afd-b0a5-5b9a2e98474a}, !- Handle
  SZ DSOA Sales,                          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {6c6b0626-8a5f-47d0-b443-36b5095f6003}, !- Handle
  Produce_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cebf698-3b71-4d37-97f0-27e74c4ed387}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, -30.2429, 6.096,              !- X,Y,Z Vertex 1 {m}
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 2 {m}
  -42.4038, 13.5765, 6.096,               !- X,Y,Z Vertex 3 {m}
  -42.4038, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {d96910d4-df6f-4de1-819e-01faf3ae70b2}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5248f9d7-5071-45fe-ab4f-188f5b6569e0}, !- Handle
  Sales_Floor,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0802ed18-6a52-4262-8841-5ccfa0c522ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -26.1698, 13.5765, 0;                   !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {6adee823-8b55-4fe4-be81-6cdb6d68bd84}, !- Handle
  Produce People Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  11.61,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ShadowCalculation,
  {10b97e48-f65d-460a-93b6-fa1b4aaa71ee}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Schedule:Compact,
  {5a0c9cc9-e650-4e8c-b0e1-4f5820aa5bef}, !- Handle
  No Restocking Sch,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  0,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  0,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:00,                            !- Field 13
  0,                                      !- Field 14
  Until: 7:00,                            !- Field 15
  0,                                      !- Field 16
  Until: 8:00,                            !- Field 17
  0,                                      !- Field 18
  Until: 9:00,                            !- Field 19
  0,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  0,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  0,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0;                                      !- Field 50

OS:ScheduleTypeLimits,
  {6d6305a8-6b69-4352-a85c-4578beb4e573}, !- Handle
  {18f2d859-9c5d-4458-96ee-8259e7e6195e}; !- Name

OS:Schedule:Compact,
  {dcd772ab-1740-4609-b6e6-7371e463bf61}, !- Handle
  Rack A ghost case_dripdown_0_defrosts_per_day_0_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:HeatBalanceAlgorithm,
  {557ac0a3-3187-4e42-90c7-b9892d600274}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {c02dcab0-3199-4dd8-bb8a-f5661cf9f644}, !- Handle
  DryStorage_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {faed1c8a-afbb-42c2-8bb0-d0507dbce0aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -42.4038, 22.5515, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d6a9a7-322d-4cfc-9f33-5780e7ecf7f4}, !- Handle
  Produce_Wall_North-PPAutoCreateOther,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faed1c8a-afbb-42c2-8bb0-d0507dbce0aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c6c624-4cc1-4c19-a0f8-90f0f20d3b63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.4038, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -26.1698, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {694822e6-91ad-4dfd-ad9a-929f414dc57c}, !- Handle
  SZ DSOA DryStorage,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00075,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {634b311a-11c3-4ad7-aca4-c50c24ba0874}, !- Handle
  Sales People Definition,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  11.61,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {8892157d-d3a7-499d-9726-b6f2c253c82c}, !- Handle
  Deli_MiscPlug_Equip Definition,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12105,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Meter,
  {3ea46bc2-858a-4df9-8d78-5bd92b43d2f4}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {549b7df6-1454-4a58-abab-46059d6f8f0e}, !- Handle
  B-8 Sales Walk-In_dripdown_2_defrosts_per_day_20_min_plus_10_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 11:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Curve:Cubic,
  {480bbbf0-e414-4e07-a721-c7116a721eb2}, !- Handle
  OpenMultiShelf_MT_Dairy_DefrostEnergyMult, !- Name
  -0.0216,                                !- Coefficient1 Constant
  0.0465,                                 !- Coefficient2 x
  0.001,                                  !- Coefficient3 x**2
  5e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f42d812b-6d6a-45d5-ba0c-d557a91687a9}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {1c962591-e843-433c-ad12-caa85a5996c6}, !- Handle
  Sales_Wall_West,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0802ed18-6a52-4262-8841-5ccfa0c522ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0ea9f0a-790d-43e5-a348-480aae6aba98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -26.1698, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {83c82558-176f-4d8b-a64e-1506c8128c8b}, !- Handle
  {7077efa3-6a17-4970-9825-98b042e634c8}; !- Name

OS:Surface,
  {3336e16c-8924-4ea1-89ec-0d11da848b61}, !- Handle
  Office_Wall_West-PPAutoCreateOther,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faed1c8a-afbb-42c2-8bb0-d0507dbce0aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f535a944-43d9-4396-a3ed-da8ee9dba373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 22.5515, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {129462d4-3e0d-4394-8208-03ef022dc927}, !- Handle
  HVACOperationSchd,                      !- Name
  {10cc16f8-bbe6-4d1e-aae5-465e9b923152}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:Lights:Definition,
  {8206a0b4-1955-4461-8e0c-b704805105ab}, !- Handle
  Office_Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Schedule:Compact,
  {cb78ddf8-fb8f-433c-b4e5-977904f07fe6}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 18:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 20:00,                           !- Field 11
  0.6,                                    !- Field 12
  Until: 21:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.05,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.05,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 09:00,                           !- Field 24
  0.3,                                    !- Field 25
  Until: 10:00,                           !- Field 26
  0.6,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.9,                                    !- Field 29
  Until: 19:00,                           !- Field 30
  0.5,                                    !- Field 31
  Until: 21:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 22:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 24:00,                           !- Field 36
  0.05,                                   !- Field 37
  For: SummerDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  1.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 06:00,                           !- Field 45
  0.05,                                   !- Field 46
  Until: 10:00,                           !- Field 47
  0.1,                                    !- Field 48
  Until: 12:00,                           !- Field 49
  0.4,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.6,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.4,                                    !- Field 54
  Until: 22:00,                           !- Field 55
  0.2,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.05;                                   !- Field 58

OS:Surface,
  {7b50b153-a1f0-4dfd-acf6-1a522c21351f}, !- Handle
  Produce_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cebf698-3b71-4d37-97f0-27e74c4ed387}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.4038, 13.5765, 6.096,               !- X,Y,Z Vertex 1 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 2 {m}
  -42.4038, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -42.4038, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Curve:Linear,
  {282ad446-73d5-4bba-91c0-38e22f996cb9}, !- Handle
  MT Rack B Condenser Heat Rej Curve,     !- Name
  0,                                      !- Coefficient1 Constant
  79129,                                  !- Coefficient2 x
  2.1,                                    !- Minimum Value of x {BasedOnField A2}
  33.3;                                   !- Maximum Value of x {BasedOnField A2}

OS:ElectricEquipment:Definition,
  {449ce132-7be0-4575-a91f-9934eb7d9352}, !- Handle
  Office_MiscPlug_Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Compact,
  {e7f9e5c6-0bb0-4b3b-b8a4-46cc13d5d2de}, !- Handle
  ALWAYS_ON,                              !- Name
  {10cc16f8-bbe6-4d1e-aae5-465e9b923152}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Curve:Biquadratic,
  {1deb9b78-cba8-4f5c-88e8-16ede2909434}, !- Handle
  Cool-EIR-fT,                            !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Lights:Definition,
  {a05bd7e8-d9f8-45c4-b2f4-2bab31420d5b}, !- Handle
  Produce_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Curve:Cubic,
  {575beb25-f783-48d0-b9c1-b63a1ea36c9e}, !- Handle
  OpenMultiShelf_MT_Deli_DefrostEnergyMult, !- Name
  0.0572,                                 !- Coefficient1 Constant
  0.0461,                                 !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  6e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {043ebd1f-4a26-4a83-bbb1-85cc75b0731e}, !- Handle
  GlassDoor_LT&MT_General_LatentCaseCreditCurve, !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {4f6d56ca-ec06-4d31-9e73-101837eb5e09}, !- Handle
  DryStorage_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faed1c8a-afbb-42c2-8bb0-d0507dbce0aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 22.5515, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 22.5515, 0,                    !- X,Y,Z Vertex 2 {m}
  -42.4038, 22.5515, 0,                   !- X,Y,Z Vertex 3 {m}
  -42.4038, 22.5515, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39c1b12-f779-4da4-9581-bb62e0aa556a}, !- Handle
  Office_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6471882f-620d-4fee-851f-c8cc96c3b6f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8882592d-2adc-4bce-9cba-e2a1b25cf678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {20a3e0e6-99ae-49be-9211-a60be50bf1e2}, !- Handle
  OpenMultiShelf_MT_Deli_LatentCaseCreditCurve, !- Name
  -0.0187,                                !- Coefficient1 Constant
  0.0458,                                 !- Coefficient2 x
  0.0011,                                 !- Coefficient3 x**2
  5e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {a049de30-a598-4f65-9a14-514b12be9aeb}, !- Handle
  Sales_Ceiling,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0802ed18-6a52-4262-8841-5ccfa0c522ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 2 {m}
  -26.1698, 13.5765, 6.096,               !- X,Y,Z Vertex 3 {m}
  -26.1698, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b3a9da-718a-4028-a7cf-0b187cc54378}, !- Handle
  DryStorage_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faed1c8a-afbb-42c2-8bb0-d0507dbce0aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.4038, 22.5515, 6.096,               !- X,Y,Z Vertex 1 {m}
  -42.4038, 22.5515, 0,                   !- X,Y,Z Vertex 2 {m}
  -42.4038, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -42.4038, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {11b2033a-7562-48fc-b21f-034697117cff}, !- Handle
  Deli People Definition,                 !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  11.61,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:SubSurface,
  {6e4762f2-602c-489c-b604-f99cab26a265}, !- Handle
  Sales_Wall_South_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6bfdb988-8860-447e-ba80-5e8372dd183d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -25.688, -30.2429, 4.7256,              !- X,Y,Z Vertex 1 {m}
  -25.688, -30.2429, 1.372,               !- X,Y,Z Vertex 2 {m}
  26.406, -30.2429, 1.372,                !- X,Y,Z Vertex 3 {m}
  26.406, -30.2429, 4.7256;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bfdb988-8860-447e-ba80-5e8372dd183d}, !- Handle
  Sales_Wall_South,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0802ed18-6a52-4262-8841-5ccfa0c522ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, -30.2429, 6.096,              !- X,Y,Z Vertex 1 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 2 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 3 {m}
  26.8875, -30.2429, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7e7fe8-5052-409b-b8b4-c4192b6a89a1}, !- Handle
  Deli_Floor,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a4437ac-911a-48cc-841c-315adce727a7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 1 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 0;                    !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2a300d69-67ca-4893-8f4c-6ad0beaeac42}, !- Handle
  SZ DSOA Office,                         !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:RunPeriod,
  {71642674-b2c6-4b68-b29d-c33798f9ec18}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {78fe64a7-c311-4e55-97f4-ca9b0fbb799c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Curve:Cubic,
  {53bd4aea-f16e-455f-82fc-b0dc5f9de51f}, !- Handle
  OpenMultiShelf_MT_Produce_DefrostEnergyMult, !- Name
  0.0217,                                 !- Coefficient1 Constant
  0.0443,                                 !- Coefficient2 x
  0.001,                                  !- Coefficient3 x**2
  5e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:People:Definition,
  {0e159314-fb0e-441b-a7ff-70942623ea5f}, !- Handle
  Office People Definition,               !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Surface,
  {f619a3ad-db01-478b-972d-4b00132f08da}, !- Handle
  Bakery_Wall__2,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148b105b-c439-42fd-964a-a592cb74c324}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  36.7863, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {5d4548f9-d92c-4a2b-97b7-c996f22c96d1}, !- Handle
  DryStorage Internal Mass Definition,    !- Name
  {eae3d51f-f82a-4d36-84a1-3f2d9bc53e6d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1243.7788,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass:Definition,
  {3a0c0e42-e440-4b63-b5d8-ed044a76e946}, !- Handle
  Office Internal Mass Definition,        !- Name
  {eae3d51f-f82a-4d36-84a1-3f2d9bc53e6d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  177.6835,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Surface,
  {9f6f0e19-e652-4337-89b8-ccfb6c268cd3}, !- Handle
  Bakery_Wall__4,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148b105b-c439-42fd-964a-a592cb74c324}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3edd4021-7887-44ac-94ad-5d32ffb062bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 3 {m}
  26.8875, -30.2429, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {30eee567-9fbd-419d-b9c7-234c4382f10a}, !- Handle
  B-6 Deli Sales Case_dripdown_3_defrosts_per_day_30_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 09:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 10:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 17:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

OS:ElectricEquipment:Definition,
  {f9d8a169-6f40-4f34-92e2-f72527841871}, !- Handle
  Produce_MiscPlug_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Lights:Definition,
  {ddd24b12-264a-4d0c-8797-c2dde265f3ff}, !- Handle
  Bakery_Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:DesignSpecification:OutdoorAir,
  {1431b03d-fa22-48ab-a7a0-e0060d21b3df}, !- Handle
  SZ DSOA Bakery,                         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {855a7634-078b-4c4e-b95e-d68ad22799f6}, !- Handle
  B-2 Dairy Case_defrost_3_defrosts_per_day_30_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 00:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 08:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 16:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

OS:Schedule:Compact,
  {437e0210-6326-4e87-8dc6-d6451839537e}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {399deb1c-06ae-4366-9284-a25617dcb000}, !- Handle
  Rack A ghost case_defrost_0_defrosts_per_day_0_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Surface,
  {b9c916ac-4397-486c-a6f4-4fe7f34a54e2}, !- Handle
  DryStorage_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {faed1c8a-afbb-42c2-8bb0-d0507dbce0aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 22.5515, 6.096,                !- X,Y,Z Vertex 2 {m}
  -42.4038, 22.5515, 6.096,               !- X,Y,Z Vertex 3 {m}
  -42.4038, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ddf5f8-aeca-46cf-8818-dae4420c4eb1}, !- Handle
  Office_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6471882f-620d-4fee-851f-c8cc96c3b6f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  36.7863, 22.5515, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, 22.5515, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {aea20786-4c57-48cf-baf0-92ddbd810c63}, !- Handle
  B-6 Deli Sales Case_defrost_3_defrosts_per_day_30_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 09:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 10:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 17:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

OS:Curve:Quadratic,
  {a00e0779-c633-400b-9376-9a7c722ff82e}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {152fb180-def1-456b-b11e-ddf43fdeb3af}, !- Handle
  Deli_Wall_West-PPAutoCreateOther,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0802ed18-6a52-4262-8841-5ccfa0c522ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a229073c-0a10-4740-93ab-b66e5c584afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a7556f60-3165-4e63-951c-1bb0ffdb32a1}, !- Handle
  No Night Curtains Sch,                  !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  1,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  1,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  1,                                      !- Field 12
  Until: 6:00,                            !- Field 13
  1,                                      !- Field 14
  Until: 7:00,                            !- Field 15
  1,                                      !- Field 16
  Until: 8:00,                            !- Field 17
  1,                                      !- Field 18
  Until: 9:00,                            !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  1,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  1;                                      !- Field 50

OS:ElectricEquipment:Definition,
  {123d05da-d809-4b01-821d-6917e12f81fb}, !- Handle
  DryStorage_MiscPlug_Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Compact,
  {0147d488-1718-4fca-a9d7-71bdbd800398}, !- Handle
  B-1 Bakery Walk-In_dripdown_2_defrosts_per_day_20_min_plus_10_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 11:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Surface,
  {638e290e-8df9-4e23-8ba1-f6f77130c4aa}, !- Handle
  Bakery_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148b105b-c439-42fd-964a-a592cb74c324}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -30.2429, 6.096,               !- X,Y,Z Vertex 1 {m}
  26.8875, -30.2429, 0,                   !- X,Y,Z Vertex 2 {m}
  36.7863, -30.2429, 0,                   !- X,Y,Z Vertex 3 {m}
  36.7863, -30.2429, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {f5ae1dfa-48b1-4295-bfd5-00b8c1977909}, !- Handle
  GlassDoor_LT&MT_General_DefrostEnergyMult, !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Linear,
  {2569e733-8299-4e15-b7d6-d4f73d2e3f07}, !- Handle
  LT Rack A Condenser Heat Rej Curve,     !- Name
  0,                                      !- Coefficient1 Constant
  14507,                                  !- Coefficient2 x
  1.4,                                    !- Minimum Value of x {BasedOnField A2}
  33.3;                                   !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {87e5f0ab-c13d-4724-b34a-d63fafeca6c1}, !- Handle
  Water Equipment Temp Sched,             !- Name
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Surface,
  {43710ead-7223-4151-a7f5-62a06e02b52c}, !- Handle
  Deli_Wall_South,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a4437ac-911a-48cc-841c-315adce727a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1444d7f5-c5c6-41d6-b0fa-67c183134513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {c1d24ef0-026e-4781-bb30-35be8b77b7d5}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {86e89a30-0f81-4759-9cee-adcfa665f10c}, !- Handle
  Office_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6471882f-620d-4fee-851f-c8cc96c3b6f7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, 22.5515, 0,                    !- X,Y,Z Vertex 1 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, 22.5515, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0d5ad8ab-0d92-4728-9e5f-2b03753ac241}, !- Handle
  B-8 Sales Walk-In_defrost_2_defrosts_per_day_20_min_plus_10_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 11:20,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:20,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Schedule:Compact,
  {e9903c41-934f-4493-b99d-f1e3b37622fd}, !- Handle
  Walk-In Stocking Dr Sch,                !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  0,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  0,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:00,                            !- Field 13
  0,                                      !- Field 14
  Until: 7:00,                            !- Field 15
  0.0625,                                 !- Field 16
  Until: 8:00,                            !- Field 17
  0.0625,                                 !- Field 18
  Until: 9:00,                            !- Field 19
  0.0625,                                 !- Field 20
  Until: 10:00,                           !- Field 21
  0.0625,                                 !- Field 22
  Until: 11:00,                           !- Field 23
  0.0625,                                 !- Field 24
  Until: 12:00,                           !- Field 25
  0.0625,                                 !- Field 26
  Until: 13:00,                           !- Field 27
  0.0625,                                 !- Field 28
  Until: 14:00,                           !- Field 29
  0.0625,                                 !- Field 30
  Until: 15:00,                           !- Field 31
  0.0625,                                 !- Field 32
  Until: 16:00,                           !- Field 33
  0.0625,                                 !- Field 34
  Until: 17:00,                           !- Field 35
  0.0625,                                 !- Field 36
  Until: 18:00,                           !- Field 37
  0.0625,                                 !- Field 38
  Until: 19:00,                           !- Field 39
  0.0625,                                 !- Field 40
  Until: 20:00,                           !- Field 41
  0.0625,                                 !- Field 42
  Until: 21:00,                           !- Field 43
  0.0625,                                 !- Field 44
  Until: 22:00,                           !- Field 45
  0.0625,                                 !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0;                                      !- Field 50

OS:Meter,
  {c67ab1c0-40d3-4a33-b646-cfe58efa77fa}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Building,
  {3752d20a-c6dc-4de8-9d9f-daba36dd7101}, !- Handle
  Ref Bldg SuperMarket 2004,              !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {848cb87c-3bea-4da9-9ce6-b2e98a09cc8c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  SuperMarket;                            !- Standards Building Type

OS:Surface,
  {1444d7f5-c5c6-41d6-b0fa-67c183134513}, !- Handle
  Deli_Wall_South-PPAutoCreateOther,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148b105b-c439-42fd-964a-a592cb74c324}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43710ead-7223-4151-a7f5-62a06e02b52c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {2a294303-b85a-47a8-98ec-e04ffe8d61ac}, !- Handle
  DryStorage_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Surface,
  {7b6e7f87-6813-4846-a799-863fc8a394ac}, !- Handle
  Deli_Ceiling,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a4437ac-911a-48cc-841c-315adce727a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, 13.5765, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {6d3c84b0-276a-4f95-87f2-aa8d40bcd2d4}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:Curve:Cubic,
  {a794dee3-f316-4377-9f3f-e8b2755a911b}, !- Handle
  OpenMultiShelf_LT&MT_General_LatentCaseCreditCurve, !- Name
  -0.0187,                                !- Coefficient1 Constant
  0.0458,                                 !- Coefficient2 x
  0.0011,                                 !- Coefficient3 x**2
  5e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {8daebf7d-b8b4-4f8e-9a98-a0cd717f54e5}, !- Handle
  Sales_Wall_North,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0802ed18-6a52-4262-8841-5ccfa0c522ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956ff496-0ada-415e-a64b-a5d87f36862d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 3 {m}
  -26.1698, 13.5765, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {506be2db-ef35-48c8-ba46-d2339756ab21}, !- Handle
  Coffin_LT&MT_General_LatentCaseCreditCurve, !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:InternalMass:Definition,
  {9d0e423f-d619-430b-81c9-d8130db4be05}, !- Handle
  Bakery Internal Mass Definition,        !- Name
  {eae3d51f-f82a-4d36-84a1-3f2d9bc53e6d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  418.0818,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Schedule:Compact,
  {44afa628-2451-45a9-b90c-b82447067f02}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Curve:Cubic,
  {c43b3a17-1ef1-4fa7-af53-829a3c8b0383}, !- Handle
  OpenMultiShelf_MT_Meat_LatentCaseCreditCurve, !- Name
  0.139,                                  !- Coefficient1 Constant
  0.04,                                   !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  5e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {5aaff9b4-9051-41a0-99c4-e91040e7d707}, !- Handle
  Walk-In Reach-In Dr Sch,                !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  0,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  0,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:00,                            !- Field 13
  0,                                      !- Field 14
  Until: 7:00,                            !- Field 15
  0,                                      !- Field 16
  Until: 8:00,                            !- Field 17
  0,                                      !- Field 18
  Until: 9:00,                            !- Field 19
  0,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  0,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  0,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0;                                      !- Field 50

OS:Schedule:Compact,
  {f99fb997-5a4d-4ea0-b645-2b739198f93d}, !- Handle
  Rack B ghost case_dripdown_0_defrosts_per_day_0_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {7849d31a-db08-4e34-ad10-f800a1c5a6ad}, !- Handle
  B-3 Deli Walk-In_dripdown_2_defrosts_per_day_20_min_plus_10_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 11:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Curve:Biquadratic,
  {460e1495-8e98-456f-a057-a17cc79c8b71}, !- Handle
  Measured_LowSpeedCoolEIRLSFT,           !- Name
  1.1389,                                 !- Coefficient1 Constant
  -0.04518,                               !- Coefficient2 x
  0.0014298,                              !- Coefficient3 x**2
  0.006044,                               !- Coefficient4 y
  0.0006745,                              !- Coefficient5 y**2
  -0.0012325,                             !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {3f74985b-daeb-48b6-a933-f919679064aa}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 01:00,                           !- Field 3
  0.04,                                   !- Field 4
  Until: 03:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.04,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.23,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.32,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.41,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.57,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.62,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.61,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.5,                                    !- Field 24
  Until: 16:00,                           !- Field 25
  0.45,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.46,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.47,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.42,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.34,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.33,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.23,                                   !- Field 38
  Until: 23:00,                           !- Field 39
  0.13,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.08,                                   !- Field 42
  For: Saturday WinterDesignDay,          !- Field 43
  Until: 01:00,                           !- Field 44
  0.11,                                   !- Field 45
  Until: 02:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 03:00,                           !- Field 48
  0.08,                                   !- Field 49
  Until: 06:00,                           !- Field 50
  0.06,                                   !- Field 51
  Until: 07:00,                           !- Field 52
  0.07,                                   !- Field 53
  Until: 08:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 09:00,                           !- Field 56
  0.24,                                   !- Field 57
  Until: 10:00,                           !- Field 58
  0.27,                                   !- Field 59
  Until: 11:00,                           !- Field 60
  0.42,                                   !- Field 61
  Until: 12:00,                           !- Field 62
  0.54,                                   !- Field 63
  Until: 13:00,                           !- Field 64
  0.59,                                   !- Field 65
  Until: 14:00,                           !- Field 66
  0.6,                                    !- Field 67
  Until: 15:00,                           !- Field 68
  0.49,                                   !- Field 69
  Until: 16:00,                           !- Field 70
  0.48,                                   !- Field 71
  Until: 17:00,                           !- Field 72
  0.47,                                   !- Field 73
  Until: 18:00,                           !- Field 74
  0.46,                                   !- Field 75
  Until: 19:00,                           !- Field 76
  0.44,                                   !- Field 77
  Until: 20:00,                           !- Field 78
  0.36,                                   !- Field 79
  Until: 21:00,                           !- Field 80
  0.29,                                   !- Field 81
  Until: 22:00,                           !- Field 82
  0.22,                                   !- Field 83
  Until: 23:00,                           !- Field 84
  0.16,                                   !- Field 85
  Until: 24:00,                           !- Field 86
  0.13,                                   !- Field 87
  For: Sunday Holidays AllOtherDays,      !- Field 88
  Until: 03:00,                           !- Field 89
  0.07,                                   !- Field 90
  Until: 06:00,                           !- Field 91
  0.06,                                   !- Field 92
  Until: 07:00,                           !- Field 93
  0.07,                                   !- Field 94
  Until: 08:00,                           !- Field 95
  0.1,                                    !- Field 96
  Until: 09:00,                           !- Field 97
  0.12,                                   !- Field 98
  Until: 10:00,                           !- Field 99
  0.14,                                   !- Field 100
  Until: 11:00,                           !- Field 101
  0.29,                                   !- Field 102
  Until: 12:00,                           !- Field 103
  0.31,                                   !- Field 104
  Until: 14:00,                           !- Field 105
  0.36,                                   !- Field 106
  Until: 15:00,                           !- Field 107
  0.34,                                   !- Field 108
  Until: 16:00,                           !- Field 109
  0.35,                                   !- Field 110
  Until: 17:00,                           !- Field 111
  0.37,                                   !- Field 112
  Until: 18:00,                           !- Field 113
  0.34,                                   !- Field 114
  Until: 19:00,                           !- Field 115
  0.25,                                   !- Field 116
  Until: 20:00,                           !- Field 117
  0.27,                                   !- Field 118
  Until: 21:00,                           !- Field 119
  0.21,                                   !- Field 120
  Until: 22:00,                           !- Field 121
  0.16,                                   !- Field 122
  Until: 23:00,                           !- Field 123
  0.1,                                    !- Field 124
  Until: 24:00,                           !- Field 125
  0.06;                                   !- Field 126

OS:Surface,
  {c2064a7b-19ee-4ebd-8e4f-d802098d526d}, !- Handle
  Produce_Wall_South,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cebf698-3b71-4d37-97f0-27e74c4ed387}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.4038, -30.2429, 6.096,              !- X,Y,Z Vertex 1 {m}
  -42.4038, -30.2429, 0,                  !- X,Y,Z Vertex 2 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -26.1698, -30.2429, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {ecac7579-a410-4565-9502-1e5349205d07}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Lights:Definition,
  {39a7a9b2-7593-4125-8cea-18d2a609bd2f}, !- Handle
  Deli_Lights Definition,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {1d48c77a-b7b6-4b77-b226-1f5e92e7e7ff}, !- Handle
  Sales_Lights Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.29,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ConvergenceLimits,
  {245ba946-b049-47eb-81cf-3092e76d57ac}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Schedule:Compact,
  {0685ffdb-480f-409b-9d34-4cfa187da820}, !- Handle
  B-2 Dairy Case_dripdown_3_defrosts_per_day_30_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 00:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 08:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 16:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

OS:Schedule:Compact,
  {6e95fb6b-6ca8-486a-a024-daee0e8032da}, !- Handle
  B-7 Sales Walk-In_defrost_2_defrosts_per_day_20_min_plus_10_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 11:20,                           !- Field 5
  1,                                      !- Field 6
  Until: 23:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:20,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Curve:Cubic,
  {cce94a1d-f69c-437b-9f6d-7c38b83cf2a9}, !- Handle
  OpenMultiShelf_LT&MT_General_DefrostEnergyMult, !- Name
  0.0572,                                 !- Coefficient1 Constant
  0.0461,                                 !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  6e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Compact,
  {12ad8091-8cc5-4855-8627-2e71f42e66fb}, !- Handle
  Always On Sch,                          !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 2:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 3:00,                            !- Field 7
  1,                                      !- Field 8
  Until: 4:00,                            !- Field 9
  1,                                      !- Field 10
  Until: 5:00,                            !- Field 11
  1,                                      !- Field 12
  Until: 6:00,                            !- Field 13
  1,                                      !- Field 14
  Until: 7:00,                            !- Field 15
  1,                                      !- Field 16
  Until: 8:00,                            !- Field 17
  1,                                      !- Field 18
  Until: 9:00,                            !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  1,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  1;                                      !- Field 50

OS:Schedule:Compact,
  {1e1eba4c-161a-49be-9eb5-2c01f9d478fd}, !- Handle
  A-2 Sales Case_defrost_1_defrosts_per_day_90_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 03:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

OS:Surface,
  {a229073c-0a10-4740-93ab-b66e5c584afe}, !- Handle
  Deli_Wall_West,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a4437ac-911a-48cc-841c-315adce727a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {152fb180-def1-456b-b11e-ddf43fdeb3af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8875, 13.5765, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8875, 13.5765, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8875, -9.1251, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8875, -9.1251, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb981f80-d52b-468f-ae00-a8e964d5897e}, !- Handle
  Deli_Wall_East,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a4437ac-911a-48cc-841c-315adce727a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7863, -9.1251, 6.096,                !- X,Y,Z Vertex 1 {m}
  36.7863, -9.1251, 0,                    !- X,Y,Z Vertex 2 {m}
  36.7863, 13.5765, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7863, 13.5765, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459fbb27-cddf-4404-b58a-4f2f016e0eae}, !- Handle
  Produce_Floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cebf698-3b71-4d37-97f0-27e74c4ed387}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1698, 13.5765, 0,                   !- X,Y,Z Vertex 1 {m}
  -26.1698, -30.2429, 0,                  !- X,Y,Z Vertex 2 {m}
  -42.4038, -30.2429, 0,                  !- X,Y,Z Vertex 3 {m}
  -42.4038, 13.5765, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {14b957e1-1642-429f-8ad4-4299bd3119e1}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {f226dfb9-bad2-423d-80a5-91616246c975}, !- Handle
  Water Equipment Hot Supply Temp Sched,  !- Name
  {266fcd9e-e927-4c75-a208-95c86142c18d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Schedule:Compact,
  {5c789266-aa96-488e-a0f3-f7317ada27c8}, !- Handle
  B-4 Produce Case_dripdown_3_defrosts_per_day_30_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 08:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 09:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 17:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

OS:Construction,
  {e0ae14a4-7930-40a9-b25a-ef827d0782d8}, !- Handle
  AIR-WALL,                               !- Name
  {be9a1fd8-722b-45fd-9581-52f9ab8d8eaa}, !- Surface Rendering Name
  {48875d07-52df-4862-a69a-a23fc8fd8822}; !- Layer 1

OS:ElectricEquipment:Definition,
  {8960228d-ca6c-4379-b897-aab23ae157be}, !- Handle
  Sales_MiscPlug_Equip Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Compact,
  {e89f21fb-d04d-4a80-8ec7-927c5999f847}, !- Handle
  A-1 Sales Case_dripdown_1_defrosts_per_day_90_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 00:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

OS:Curve:Quadratic,
  {ba3a1c82-fc7f-4e0b-8827-090022877775}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:ElectricEquipment:Definition,
  {11b13547-1aae-4969-9b72-67288eb9ae9f}, !- Handle
  Bakery_MiscPlug_Equip Definition,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11244,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Curve:Quadratic,
  {0084bed4-7947-4ca8-a6fd-c526e1b68fdb}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d13900cb-6462-4c22-91b2-feefebac2e24}, !- Handle
  Cool-Cap-fT,                            !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {88bb616c-3fb7-4931-8b28-7757db5d08ba}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {f7a38e36-a3d0-4af8-a8fd-6bd353cdffa6}, !- Handle
  Rack B ghost case_defrost_0_defrosts_per_day_0_min_plus_0_min_dripdown, !- Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Facility,
  {423d3982-8e82-4166-9e14-fbe5b0556e56}; !- Handle

OS:Rendering:Color,
  {0258270c-14db-47e7-bd91-936824d63673}, !- Handle
  Rendering Color 1,                      !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {394946f2-95de-4ee9-80ab-857da070e597}, !- Handle
  Rendering Color 2,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bffdb3e1-c099-4469-85bc-1d350d9bde60}, !- Handle
  Rendering Color 3,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2de9e736-62c5-4d40-99d5-19ea51c8942c}, !- Handle
  Rendering Color 4,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39a03a33-c625-4c05-a776-de4afa4a194f}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fafb5ab6-e689-4ec7-bcda-de948e446b21}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {164a5d53-596d-4ce9-9a89-076a47a9902c}, !- Handle
  Rendering Color 7,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be9a1fd8-722b-45fd-9581-52f9ab8d8eaa}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {473d7135-669b-4935-8ae9-d94fea88aaef}, !- Handle
  Rendering Color 9,                      !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2e0a077-5013-4b9f-a328-890abc5c5f08}, !- Handle
  Rendering Color 10,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {325b7d80-38d2-4ed5-8754-51aa4c5d7bb0}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {279fc5f7-ed6f-4d3e-ae6c-58f5c1540afe}, !- Handle
  Rendering Color 12,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e5a982d0-fe53-496f-b37a-0060ec0d1467}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8574d452-31ba-4735-a0a3-cfbe52ca3f07}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80afc0d1-6455-4602-91f8-10ce9731b844}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c52058c-01b3-462d-8a97-20d11add7c8b}, !- Handle
  Rendering Color 16,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2ab34a3-3c64-4f4f-b7bb-c13063ebd2c3}, !- Handle
  Rendering Color 17,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {559e93ec-8dcb-4e55-b3e8-739d60724433}, !- Handle
  Rendering Color 18,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3b2ac44-8f06-4be8-ba58-65b37504498d}, !- Handle
  Rendering Color 19,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ac19a01-963c-4a23-9b20-709c8b35e781}, !- Handle
  Rendering Color 20,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:BuildingStory,
  {05cda0a8-dbb4-4df2-8313-df9da9edf9d7}, !- Handle
  First Floor,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff073cd1-1429-4983-8b1b-bd87cdec30f7}; !- Group Rendering Name

OS:Rendering:Color,
  {ff073cd1-1429-4983-8b1b-bd87cdec30f7}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ClimateZones,
  {cad1b6b4-58ed-4e3d-b46f-e4417b74f448}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RadianceParameters,
  {a6ecbb8b-56e9-41b8-adfa-ca41b1298ab0}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {3ccc9a3a-dad5-4958-9e88-2988c8337db4}; !- Handle

OS:OutputControl:ReportingTolerances,
  {aebfca9f-2f45-45d4-a4a8-ebc4d3e5d2cf}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {ab5f7dac-18f0-44a6-a1da-ae3ddfe939c1}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {65871716-74fb-4a66-b2ce-663c4e7d2b94}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {00c799ae-0ca0-4fe8-a3ae-7865b40478ee}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {fcf101dc-d60b-41c1-9feb-f2792cb14079}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {90790391-1e3b-4d0f-82f9-37220f84211a}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:StandardsInformation:Construction,
  {f6479c8d-4444-4dd8-a85d-a3b18603cf6a}, !- Handle
  {e0ae14a4-7930-40a9-b25a-ef827d0782d8}; !- Construction Name

OS:SpaceType,
  {5974ae66-2abd-45b8-9b93-ca65ed33fadd}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery,  !- Name
  ,                                       !- Default Construction Set Name
  {a79a59a3-43e8-41bc-90e8-8b6f8640eb1f}, !- Default Schedule Set Name
  {e15fca85-c670-4f64-920e-6199c209bd6a}, !- Group Rendering Name
  {09858e3d-ee70-4d71-bebb-a16bda6fcc9c}, !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Deli/Bakery;                            !- Standards Space Type

OS:DefaultScheduleSet,
  {a79a59a3-43e8-41bc-90e8-8b6f8640eb1f}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4706b7d0-38b5-40b7-9e56-81e845cb4c69}, !- Number of People Schedule Name
  {3b931f19-7d2b-4c4a-a90a-b55025ce56fa}, !- People Activity Level Schedule Name
  {ef638753-6063-4b03-a44e-4b3a7a42ebb4}, !- Lighting Schedule Name
  {29ad433f-ae2b-4b53-8c66-b2f56a29ff92}, !- Electric Equipment Schedule Name
  {29ad433f-ae2b-4b53-8c66-b2f56a29ff92}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f4453ced-49e0-4a93-b208-f31f6ef084e8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {e15fca85-c670-4f64-920e-6199c209bd6a}, !- Handle
  Rendering Color 22,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {09858e3d-ee70-4d71-bebb-a16bda6fcc9c}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4706b7d0-38b5-40b7-9e56-81e845cb4c69}, ! Handle
  SuperMarket Bldg Occ,                   ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  {ee8a3da9-9932-406f-af9b-8c83b925285e}, ! Default Day Schedule Name
  {d3064f43-5440-4035-8154-02e58e4166c0}, ! Summer Design Day Schedule Name
  {aed81931-902f-4a22-9852-c27ab28615f8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee8a3da9-9932-406f-af9b-8c83b925285e}, ! Handle
  SuperMarket Bldg Occ Default Schedule,  ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {d3064f43-5440-4035-8154-02e58e4166c0}, ! Handle
  SuperMarket Bldg Occ Summer Design Day, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {aed81931-902f-4a22-9852-c27ab28615f8}, ! Handle
  SuperMarket Bldg Occ Winter Design Day, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e1d7a530-611b-4a08-aa1b-20c6c42742e1}, ! Handle
  SuperMarket Bldg Occ Rule 1,            ! Name
  {4706b7d0-38b5-40b7-9e56-81e845cb4c69}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a8801029-1a8e-4104-aecf-cae0f15b9e7c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {61774638-9333-496c-ac61-8f8812dfa55c}, ! Handle
  SuperMarket Bldg Occ Rule 2,            ! Name
  {4706b7d0-38b5-40b7-9e56-81e845cb4c69}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {60e5666d-a122-4ca7-adbb-fdd57f87116e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a8801029-1a8e-4104-aecf-cae0f15b9e7c}, ! Handle
  SuperMarket Bldg Occ Rule 1 Day Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Day,
  {60e5666d-a122-4ca7-adbb-fdd57f87116e}, ! Handle
  SuperMarket Bldg Occ Rule 2 Day Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Ruleset,
  {3b931f19-7d2b-4c4a-a90a-b55025ce56fa}, ! Handle
  SuperMarket Activity,                   ! Name
  {1c2fa016-25f1-4a42-9920-4b3c16e251ac}, ! Schedule Type Limits Name
  {a47639ff-1b71-43cd-904a-4cef950a68ce}, ! Default Day Schedule Name
  {055af99f-2572-4340-97ab-ec96ca73b0d4}, ! Summer Design Day Schedule Name
  {f9e21a29-629d-4c88-a624-631c43180cb0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a47639ff-1b71-43cd-904a-4cef950a68ce}, ! Handle
  SuperMarket Activity Default Schedule,  ! Name
  {1c2fa016-25f1-4a42-9920-4b3c16e251ac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {055af99f-2572-4340-97ab-ec96ca73b0d4}, ! Handle
  SuperMarket Activity Summer Design Day, ! Name
  {1c2fa016-25f1-4a42-9920-4b3c16e251ac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {f9e21a29-629d-4c88-a624-631c43180cb0}, ! Handle
  SuperMarket Activity Winter Design Day, ! Name
  {1c2fa016-25f1-4a42-9920-4b3c16e251ac}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {ef638753-6063-4b03-a44e-4b3a7a42ebb4}, ! Handle
  SuperMarket Bldg Light,                 ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  {d54f5a22-ea45-494e-a06a-c11fa696e3e7}, ! Default Day Schedule Name
  {540acdc3-da34-4072-8da5-33aceb7c561d}, ! Summer Design Day Schedule Name
  {318fcced-6da6-4fb6-9494-40d61d364593}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d54f5a22-ea45-494e-a06a-c11fa696e3e7}, ! Handle
  SuperMarket Bldg Light Default Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {540acdc3-da34-4072-8da5-33aceb7c561d}, ! Handle
  SuperMarket Bldg Light Summer Design Day, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {318fcced-6da6-4fb6-9494-40d61d364593}, ! Handle
  SuperMarket Bldg Light Winter Design Day, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2cd1f53e-175f-4c90-a70d-92892a1325a6}, ! Handle
  SuperMarket Bldg Light Rule 1,          ! Name
  {ef638753-6063-4b03-a44e-4b3a7a42ebb4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5e3d0c6e-70d4-4317-a909-f54116a9c7ba}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {728f0f00-64a5-46f6-81d9-13e326325fa2}, ! Handle
  SuperMarket Bldg Light Rule 2,          ! Name
  {ef638753-6063-4b03-a44e-4b3a7a42ebb4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {091dba0d-a21e-43a7-b184-1565724e63da}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5e3d0c6e-70d4-4317-a909-f54116a9c7ba}, ! Handle
  SuperMarket Bldg Light Rule 1 Day Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Day,
  {091dba0d-a21e-43a7-b184-1565724e63da}, ! Handle
  SuperMarket Bldg Light Rule 2 Day Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Ruleset,
  {29ad433f-ae2b-4b53-8c66-b2f56a29ff92}, ! Handle
  SuperMarket Bldg Equip,                 ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  {8869b682-ba4c-4c90-abdf-e0aa18820209}, ! Default Day Schedule Name
  {a4252081-aaa0-4e96-a793-286c193d63c5}, ! Summer Design Day Schedule Name
  {5a3fb347-d4f2-4ff5-961a-6660cdb71f33}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8869b682-ba4c-4c90-abdf-e0aa18820209}, ! Handle
  SuperMarket Bldg Equip Default Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Day,
  {a4252081-aaa0-4e96-a793-286c193d63c5}, ! Handle
  SuperMarket Bldg Equip Summer Design Day, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5a3fb347-d4f2-4ff5-961a-6660cdb71f33}, ! Handle
  SuperMarket Bldg Equip Winter Design Day, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {40613c9c-4d39-4be2-96fb-abcae4f5f13e}, ! Handle
  SuperMarket Bldg Equip Rule 1,          ! Name
  {29ad433f-ae2b-4b53-8c66-b2f56a29ff92}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c3bce053-81f4-444f-b721-5d7d34e22941}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {bcc17f21-6c6a-434a-8750-7000be1fc4eb}, ! Handle
  SuperMarket Bldg Equip Rule 2,          ! Name
  {29ad433f-ae2b-4b53-8c66-b2f56a29ff92}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3f5ec257-5665-4061-9a33-f8c1b7262e05}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c3bce053-81f4-444f-b721-5d7d34e22941}, ! Handle
  SuperMarket Bldg Equip Rule 1 Day Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Day,
  {3f5ec257-5665-4061-9a33-f8c1b7262e05}, ! Handle
  SuperMarket Bldg Equip Rule 2 Day Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:Schedule:Ruleset,
  {f4453ced-49e0-4a93-b208-f31f6ef084e8}, ! Handle
  SuperMarket Infil Half On,              ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  {c82065dc-3893-4fac-845d-968d0cd04685}, ! Default Day Schedule Name
  {435aaf66-fdc0-4fc6-86fd-bb6b987944ac}, ! Summer Design Day Schedule Name
  {b5d67b1c-0e5c-4566-b44a-83ce9059c681}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c82065dc-3893-4fac-845d-968d0cd04685}, ! Handle
  SuperMarket Infil Half On Default Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {435aaf66-fdc0-4fc6-86fd-bb6b987944ac}, ! Handle
  SuperMarket Infil Half On Summer Design Day, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {b5d67b1c-0e5c-4566-b44a-83ce9059c681}, ! Handle
  SuperMarket Infil Half On Winter Design Day, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {46241c66-33b4-4817-8084-b4cabb850286}, ! Handle
  SuperMarket Infil Half On Rule 1,       ! Name
  {f4453ced-49e0-4a93-b208-f31f6ef084e8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6a07f95b-8dc9-45f0-9ff7-c0b30bd7cd4d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {366048a5-a46b-4499-afe1-6c7015aaf15a}, ! Handle
  SuperMarket Infil Half On Rule 2,       ! Name
  {f4453ced-49e0-4a93-b208-f31f6ef084e8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5d9d48fc-2f90-45a8-baee-c5396b05766c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6a07f95b-8dc9-45f0-9ff7-c0b30bd7cd4d}, ! Handle
  SuperMarket Infil Half On Rule 1 Day Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {5d9d48fc-2f90-45a8-baee-c5396b05766c}, ! Handle
  SuperMarket Infil Half On Rule 2 Day Schedule, ! Name
  {c5b65e32-4568-4e9e-a3c6-2effd7711c95}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {1c2fa016-25f1-4a42-9920-4b3c16e251ac}, !- Handle
  ActivityLevel 9,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {ab3ff1c3-389f-414d-bbb8-f56dee3b231c}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery People, !- Name
  {a9850725-1ab9-4352-a950-d62f1f7317e6}, !- People Definition Name
  {5974ae66-2abd-45b8-9b93-ca65ed33fadd}; !- Space or SpaceType Name

OS:People:Definition,
  {a9850725-1ab9-4352-a950-d62f1f7317e6}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {8599c612-abb0-4c4f-9466-dc9831687354}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Lights, !- Name
  {04c54844-a375-4b3a-b332-4a33b92aac3f}, !- Lights Definition Name
  {5974ae66-2abd-45b8-9b93-ca65ed33fadd}; !- Space or SpaceType Name

OS:Lights:Definition,
  {04c54844-a375-4b3a-b332-4a33b92aac3f}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {02658196-af29-46a0-90a4-8ac069d731a9}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Electric Equipment, !- Name
  {7ffc10b0-b5da-4890-8bd0-0731447e0812}, !- Electric Equipment Definition Name
  {5974ae66-2abd-45b8-9b93-ca65ed33fadd}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {7ffc10b0-b5da-4890-8bd0-0731447e0812}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment,
  {8d502386-586b-40d7-a106-368c4a0ace08}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Gas Equipment, !- Name
  {f8c072e8-7a91-4672-bd23-d92598a16741}, !- Gas Equipment Definition Name
  {5974ae66-2abd-45b8-9b93-ca65ed33fadd}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {f8c072e8-7a91-4672-bd23-d92598a16741}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:SpaceInfiltration:DesignFlowRate,
  {5364aa72-0d57-4654-ae98-309bddbfa3df}, !- Handle
  DOE Ref 2004 - SpMarket - Deli/Bakery Infiltration, !- Name
  {5974ae66-2abd-45b8-9b93-ca65ed33fadd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {83a75566-d3c1-42ed-8621-92b72d0fbb7f}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage,   !- Name
  ,                                       !- Default Construction Set Name
  {d0991b7e-2665-4e0e-9332-e32b0bd88577}, !- Default Schedule Set Name
  {4977f5a6-1333-4ce1-88ff-bb12b2052e52}, !- Group Rendering Name
  {96898e26-a0bc-4448-9c3f-db40a78f2225}, !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  DryStorage;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {d0991b7e-2665-4e0e-9332-e32b0bd88577}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4706b7d0-38b5-40b7-9e56-81e845cb4c69}, !- Number of People Schedule Name
  {3b931f19-7d2b-4c4a-a90a-b55025ce56fa}, !- People Activity Level Schedule Name
  {ef638753-6063-4b03-a44e-4b3a7a42ebb4}, !- Lighting Schedule Name
  {29ad433f-ae2b-4b53-8c66-b2f56a29ff92}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f4453ced-49e0-4a93-b208-f31f6ef084e8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {4977f5a6-1333-4ce1-88ff-bb12b2052e52}, !- Handle
  Rendering Color 23,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {96898e26-a0bc-4448-9c3f-db40a78f2225}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {56065000-3cd7-4bff-a213-b827e8538d2b}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage People, !- Name
  {da01f30b-2354-4150-bbd6-23b86f9cf5e2}, !- People Definition Name
  {83a75566-d3c1-42ed-8621-92b72d0fbb7f}; !- Space or SpaceType Name

OS:People:Definition,
  {da01f30b-2354-4150-bbd6-23b86f9cf5e2}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {051993cf-1923-4638-85b3-c73853902a6f}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage Lights, !- Name
  {f493bfed-efd3-449d-bbf7-8e5784f5d39f}, !- Lights Definition Name
  {83a75566-d3c1-42ed-8621-92b72d0fbb7f}; !- Space or SpaceType Name

OS:Lights:Definition,
  {f493bfed-efd3-449d-bbf7-8e5784f5d39f}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6f9c1634-c384-4bd9-9939-1ba794133716}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage Electric Equipment, !- Name
  {a37bf37c-a019-4349-8c73-41fffd502594}, !- Electric Equipment Definition Name
  {83a75566-d3c1-42ed-8621-92b72d0fbb7f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {a37bf37c-a019-4349-8c73-41fffd502594}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {ea35beba-c972-4688-a775-d46f4de191cc}, !- Handle
  DOE Ref 2004 - SpMarket - DryStorage Infiltration, !- Name
  {83a75566-d3c1-42ed-8621-92b72d0fbb7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {077cf5dd-ddc6-4597-b4d3-2be0c39f9846}, !- Handle
  DOE Ref 2004 - SpMarket - Office,       !- Name
  ,                                       !- Default Construction Set Name
  {e1d06285-bec7-468e-a95c-a1bbd6421729}, !- Default Schedule Set Name
  {b444f460-71ae-4412-be01-99ef7deba4ad}, !- Group Rendering Name
  {4d5d6693-2d51-41ba-829b-c0df5328df80}, !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:DefaultScheduleSet,
  {e1d06285-bec7-468e-a95c-a1bbd6421729}, !- Handle
  DOE Ref 2004 - SpMarket - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4706b7d0-38b5-40b7-9e56-81e845cb4c69}, !- Number of People Schedule Name
  {3b931f19-7d2b-4c4a-a90a-b55025ce56fa}, !- People Activity Level Schedule Name
  {ef638753-6063-4b03-a44e-4b3a7a42ebb4}, !- Lighting Schedule Name
  {29ad433f-ae2b-4b53-8c66-b2f56a29ff92}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f4453ced-49e0-4a93-b208-f31f6ef084e8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b444f460-71ae-4412-be01-99ef7deba4ad}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4d5d6693-2d51-41ba-829b-c0df5328df80}, !- Handle
  DOE Ref 2004 - SpMarket - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {4ca0c17f-cd86-4b14-9f79-d6a574f03924}, !- Handle
  DOE Ref 2004 - SpMarket - Office People, !- Name
  {669e0493-3182-47fd-816a-aa0824293c7c}, !- People Definition Name
  {077cf5dd-ddc6-4597-b4d3-2be0c39f9846}; !- Space or SpaceType Name

OS:People:Definition,
  {669e0493-3182-47fd-816a-aa0824293c7c}, !- Handle
  DOE Ref 2004 - SpMarket - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {ec0a0d04-6397-4e51-ba5b-796f15e34666}, !- Handle
  DOE Ref 2004 - SpMarket - Office Lights, !- Name
  {7c54fe00-5672-4976-9bed-ba67f9464857}, !- Lights Definition Name
  {077cf5dd-ddc6-4597-b4d3-2be0c39f9846}; !- Space or SpaceType Name

OS:Lights:Definition,
  {7c54fe00-5672-4976-9bed-ba67f9464857}, !- Handle
  DOE Ref 2004 - SpMarket - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a44f31f4-0712-49f7-9696-2ff87ebf30e7}, !- Handle
  DOE Ref 2004 - SpMarket - Office Electric Equipment, !- Name
  {069923a2-4fc9-442d-b2c1-3d401abac6b3}, !- Electric Equipment Definition Name
  {077cf5dd-ddc6-4597-b4d3-2be0c39f9846}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {069923a2-4fc9-442d-b2c1-3d401abac6b3}, !- Handle
  DOE Ref 2004 - SpMarket - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {c1769105-fe27-4639-af42-14bbc8b0c28f}, !- Handle
  DOE Ref 2004 - SpMarket - Office Infiltration, !- Name
  {077cf5dd-ddc6-4597-b4d3-2be0c39f9846}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {3bfaa217-f601-4bbd-8b62-75ffae1b6a6b}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce, !- Name
  ,                                       !- Default Construction Set Name
  {02b1efc0-f4f3-4630-a9d4-435774999a9f}, !- Default Schedule Set Name
  {7a5647b3-f7cf-43ed-b930-be4ff9380482}, !- Group Rendering Name
  {095884ce-0363-4318-8b65-01450e5d5ccd}, !- Design Specification Outdoor Air Object Name
  SuperMarket,                            !- Standards Building Type
  Sales/Produce;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {02b1efc0-f4f3-4630-a9d4-435774999a9f}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4706b7d0-38b5-40b7-9e56-81e845cb4c69}, !- Number of People Schedule Name
  {3b931f19-7d2b-4c4a-a90a-b55025ce56fa}, !- People Activity Level Schedule Name
  {ef638753-6063-4b03-a44e-4b3a7a42ebb4}, !- Lighting Schedule Name
  {29ad433f-ae2b-4b53-8c66-b2f56a29ff92}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f4453ced-49e0-4a93-b208-f31f6ef084e8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {7a5647b3-f7cf-43ed-b930-be4ff9380482}, !- Handle
  Rendering Color 25,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {095884ce-0363-4318-8b65-01450e5d5ccd}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {ffd62813-1db5-4ff5-bbec-f3a23d4d5360}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce People, !- Name
  {3df97989-f24d-4479-94a9-41e6a4fd72bc}, !- People Definition Name
  {3bfaa217-f601-4bbd-8b62-75ffae1b6a6b}; !- Space or SpaceType Name

OS:People:Definition,
  {3df97989-f24d-4479-94a9-41e6a4fd72bc}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {55f4e273-76dc-40fc-b87c-eb6d9a8b2391}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce Lights, !- Name
  {63e9b9e2-fec2-4e6c-ae73-e0f9d9dd4f5f}, !- Lights Definition Name
  {3bfaa217-f601-4bbd-8b62-75ffae1b6a6b}; !- Space or SpaceType Name

OS:Lights:Definition,
  {63e9b9e2-fec2-4e6c-ae73-e0f9d9dd4f5f}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {818ec1e0-ec83-4dbe-98b6-a112e991086f}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce Electric Equipment, !- Name
  {bc824dd5-6c80-4b13-897e-6a00067eff5c}, !- Electric Equipment Definition Name
  {3bfaa217-f601-4bbd-8b62-75ffae1b6a6b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {bc824dd5-6c80-4b13-897e-6a00067eff5c}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {05563f2d-e4fb-4841-b311-77bed25f23e9}, !- Handle
  DOE Ref 2004 - SpMarket - Sales/Produce Infiltration, !- Name
  {3bfaa217-f601-4bbd-8b62-75ffae1b6a6b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {848cb87c-3bea-4da9-9ce6-b2e98a09cc8c}, !- Handle
  DOE Ref 2004 - CZ4 - SpMarket,          !- Name
  {8a3939f6-91a0-40ab-9fde-12f49eeef901}, !- Default Exterior Surface Constructions Name
  {2befac76-c232-44a9-a04f-d4b91f6c5f8e}, !- Default Interior Surface Constructions Name
  {967a18cf-ecf2-44ed-9392-eeadfe15b528}, !- Default Ground Contact Surface Constructions Name
  {0f38b0d6-a2d4-45e4-bc7a-630b43e8014b}, !- Default Exterior SubSurface Constructions Name
  {2b17d77a-0b6c-46d0-8938-b0b5bf87b6e8}, !- Default Interior SubSurface Constructions Name
  {d58cdc8e-89a8-4b24-a293-063da0d1caf2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8a3939f6-91a0-40ab-9fde-12f49eeef901}, !- Handle
  Default Surface Constructions 118,      !- Name
  {67ba7d58-72e7-4cda-9e1d-ce3b8cd16ca4}, !- Floor Construction Name
  {30880e8b-c8ea-44a1-9932-65eb0344dc55}, !- Wall Construction Name
  {1cc7dff9-d70b-46af-85ef-787de7f1bf80}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2befac76-c232-44a9-a04f-d4b91f6c5f8e}, !- Handle
  Default Surface Constructions 119,      !- Name
  {488e1ab9-4636-4c02-b182-efbf066be464}, !- Floor Construction Name
  {91779032-8a3f-43fc-8831-e5ec9e47b679}, !- Wall Construction Name
  {7cab7aef-45a7-465a-a7d4-bd0b28677954}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {967a18cf-ecf2-44ed-9392-eeadfe15b528}, !- Handle
  Default Surface Constructions 120,      !- Name
  {67ba7d58-72e7-4cda-9e1d-ce3b8cd16ca4}, !- Floor Construction Name
  {67ba7d58-72e7-4cda-9e1d-ce3b8cd16ca4}, !- Wall Construction Name
  {67ba7d58-72e7-4cda-9e1d-ce3b8cd16ca4}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f38b0d6-a2d4-45e4-bc7a-630b43e8014b}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {1837c2b0-2795-4405-aec1-9e337251141d}, !- Fixed Window Construction Name
  {1837c2b0-2795-4405-aec1-9e337251141d}, !- Operable Window Construction Name
  {e751db30-146a-4de1-ae24-3c57924b57f5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {673564c5-cc6a-4a38-a4b5-73e98bd209cc}, !- Tubular Daylight Dome Construction Name
  {673564c5-cc6a-4a38-a4b5-73e98bd209cc}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2b17d77a-0b6c-46d0-8938-b0b5bf87b6e8}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {673564c5-cc6a-4a38-a4b5-73e98bd209cc}, !- Fixed Window Construction Name
  {673564c5-cc6a-4a38-a4b5-73e98bd209cc}, !- Operable Window Construction Name
  {f2292e50-6f3f-4374-8bb3-92cef819b36c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d58cdc8e-89a8-4b24-a293-063da0d1caf2}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {b0f0cc07-6c6c-443a-ac26-a374fefa8554}; !- Layer 1

OS:StandardsInformation:Construction,
  {6ca5cef4-6ed5-4d57-ac48-3097a05a6059}, !- Handle
  {d58cdc8e-89a8-4b24-a293-063da0d1caf2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {67ba7d58-72e7-4cda-9e1d-ce3b8cd16ca4}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {a78c3f1f-293a-4644-afc7-aff9dcbdc190}; !- Layer 1

OS:StandardsInformation:Construction,
  {017a023e-dee8-4db7-a1e1-e3bd935f0b40}, !- Handle
  {67ba7d58-72e7-4cda-9e1d-ce3b8cd16ca4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {30880e8b-c8ea-44a1-9932-65eb0344dc55}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {1cc9d8c9-ae01-400a-bb46-5a5f6419adb7}, !- Layer 1
  {c49917db-15c9-4827-a8a1-c35bfee896c3}, !- Layer 2
  {5a3c2e83-53dd-47b8-9f78-a6e5e1a3de1f}, !- Layer 3
  {3b0ac870-aea2-4a72-9443-d49454137298}; !- Layer 4

OS:StandardsInformation:Construction,
  {945cd7e5-df9b-44d6-9faa-06148f679c74}, !- Handle
  {30880e8b-c8ea-44a1-9932-65eb0344dc55}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {1cc7dff9-d70b-46af-85ef-787de7f1bf80}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {944f6ed7-0261-4244-9e90-ed06e923283e}, !- Layer 1
  {fdca608f-ed32-4d9c-8546-013fe3290c51}, !- Layer 2
  {95e0dc2e-539b-4595-9ba1-8da5f71dc8b5}; !- Layer 3

OS:StandardsInformation:Construction,
  {8b8cd6c9-2c2c-44d3-b9b0-08bff53d61c1}, !- Handle
  {1cc7dff9-d70b-46af-85ef-787de7f1bf80}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {488e1ab9-4636-4c02-b182-efbf066be464}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {e49f38e5-1f7b-4e34-b279-9f394a8a1084}, !- Layer 1
  {6b82f2dd-705b-49d3-8e18-261608d48f9f}, !- Layer 2
  {8657cd9d-3ee2-44d2-b6f3-6df906c51ff0}; !- Layer 3

OS:StandardsInformation:Construction,
  {0fa55209-b48e-4bb9-aabe-66895cc76d5d}, !- Handle
  {488e1ab9-4636-4c02-b182-efbf066be464}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {91779032-8a3f-43fc-8831-e5ec9e47b679}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {10f03105-1784-4f19-abec-80367ec9f2ff}, !- Layer 1
  {927bd2c6-dff0-4530-890f-2b1cf0a2f3f1}, !- Layer 2
  {10f03105-1784-4f19-abec-80367ec9f2ff}; !- Layer 3

OS:StandardsInformation:Construction,
  {927f9e65-88bd-4291-93c8-64f835e731c1}, !- Handle
  {91779032-8a3f-43fc-8831-e5ec9e47b679}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7cab7aef-45a7-465a-a7d4-bd0b28677954}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {8657cd9d-3ee2-44d2-b6f3-6df906c51ff0}, !- Layer 1
  {6b82f2dd-705b-49d3-8e18-261608d48f9f}, !- Layer 2
  {e49f38e5-1f7b-4e34-b279-9f394a8a1084}; !- Layer 3

OS:StandardsInformation:Construction,
  {02495041-8d80-4529-beb9-aea9c096e56d}, !- Handle
  {7cab7aef-45a7-465a-a7d4-bd0b28677954}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1837c2b0-2795-4405-aec1-9e337251141d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {4bf3b9e6-7476-4c70-ae97-c234a0c9f37e}; !- Layer 1

OS:StandardsInformation:Construction,
  {435433f9-a129-4cd5-82c1-43c5a158cbb3}, !- Handle
  {1837c2b0-2795-4405-aec1-9e337251141d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e751db30-146a-4de1-ae24-3c57924b57f5}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {0d28b02b-abf5-4bee-afdb-a703071dd35a}, !- Layer 1
  {b00435ee-ab0d-4bf4-8261-27f8b9b8bb58}; !- Layer 2

OS:StandardsInformation:Construction,
  {5036c80a-e164-4e05-8f67-5fab466f723c}, !- Handle
  {e751db30-146a-4de1-ae24-3c57924b57f5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {673564c5-cc6a-4a38-a4b5-73e98bd209cc}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {7239d3f2-8a8d-4420-8c39-e2a80edc3dcf}; !- Layer 1

OS:StandardsInformation:Construction,
  {09fdac9c-8139-4ec4-a3bc-4704fbcb1933}, !- Handle
  {673564c5-cc6a-4a38-a4b5-73e98bd209cc}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f2292e50-6f3f-4374-8bb3-92cef819b36c}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b0f0cc07-6c6c-443a-ac26-a374fefa8554}; !- Layer 1

OS:StandardsInformation:Construction,
  {984d5b60-5f32-49cc-99c7-8ea26b513bc5}, !- Handle
  {f2292e50-6f3f-4374-8bb3-92cef819b36c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0f0cc07-6c6c-443a-ac26-a374fefa8554}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a78c3f1f-293a-4644-afc7-aff9dcbdc190}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1cc9d8c9-ae01-400a-bb46-5a5f6419adb7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {c49917db-15c9-4827-a8a1-c35bfee896c3}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5a3c2e83-53dd-47b8-9f78-a6e5e1a3de1f}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3b0ac870-aea2-4a72-9443-d49454137298}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {944f6ed7-0261-4244-9e90-ed06e923283e}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fdca608f-ed32-4d9c-8546-013fe3290c51}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {95e0dc2e-539b-4595-9ba1-8da5f71dc8b5}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {e49f38e5-1f7b-4e34-b279-9f394a8a1084}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {6b82f2dd-705b-49d3-8e18-261608d48f9f}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {8657cd9d-3ee2-44d2-b6f3-6df906c51ff0}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {10f03105-1784-4f19-abec-80367ec9f2ff}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {927bd2c6-dff0-4530-890f-2b1cf0a2f3f1}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:SimpleGlazingSystem,
  {4bf3b9e6-7476-4c70-ae97-c234a0c9f37e}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Material,
  {0d28b02b-abf5-4bee-afdb-a703071dd35a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b00435ee-ab0d-4bf4-8261-27f8b9b8bb58}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {7239d3f2-8a8d-4420-8c39-e2a80edc3dcf}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Schedule:Constant,
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Handle
  Always On Discrete,                     !- Name
  {7e02f5e9-9c37-4a0a-bf8a-19f49580dbb7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7e02f5e9-9c37-4a0a-bf8a-19f49580dbb7}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {c185c568-8e86-4934-991a-57d969a75713}, !- Handle
  PSZ-AC 5,                               !- Name
  ,                                       !- Controller List Name
  {93244bf3-bbd3-4c5f-9c2b-82c2196db7f1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35277de3-2739-4855-bff2-7d496679d064}, !- Supply Side Inlet Node Name
  {7fd8caea-87e0-4da1-85e0-6d9bf9271126}, !- Demand Side Outlet Node Name
  {ae233e0c-1294-467e-aa73-708ca71786f4}, !- Demand Side Inlet Node Names
  {c3116736-e412-4beb-84dd-f04ca89426ac}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {93244bf3-bbd3-4c5f-9c2b-82c2196db7f1}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {973a1b45-e89d-4171-9985-d9c728fb67dd}, !- Availability Manager Name 1
  {b6821045-8b56-4635-9a46-a9f9621c6560}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {973a1b45-e89d-4171-9985-d9c728fb67dd}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {b6821045-8b56-4635-9a46-a9f9621c6560}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {5566ffe5-dbee-426d-905c-b6a243c94973}, !- Handle
  Node 1,                                 !- Name
  {35277de3-2739-4855-bff2-7d496679d064}, !- Inlet Port
  {84c03688-b855-43bd-b420-2de7220ac0d4}; !- Outlet Port

OS:Node,
  {ef8cbe5d-39e8-44f2-89b1-f544f56d96ba}, !- Handle
  Node 2,                                 !- Name
  {fab12210-bee0-4d38-a12d-f7b446302feb}, !- Inlet Port
  {c3116736-e412-4beb-84dd-f04ca89426ac}; !- Outlet Port

OS:Connection,
  {35277de3-2739-4855-bff2-7d496679d064}, !- Handle
  Connection 1,                           !- Name
  {c185c568-8e86-4934-991a-57d969a75713}, !- Source Object
  7,                                      !- Outlet Port
  {5566ffe5-dbee-426d-905c-b6a243c94973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3116736-e412-4beb-84dd-f04ca89426ac}, !- Handle
  Connection 3,                           !- Name
  {ef8cbe5d-39e8-44f2-89b1-f544f56d96ba}, !- Source Object
  3,                                      !- Outlet Port
  {c185c568-8e86-4934-991a-57d969a75713}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6bdad661-a2b5-4b1c-8470-bab716bb43cf}, !- Handle
  Node 3,                                 !- Name
  {ae233e0c-1294-467e-aa73-708ca71786f4}, !- Inlet Port
  {6034f755-9f03-4fff-a858-656bb1d90b14}; !- Outlet Port

OS:Node,
  {b5856db4-e925-41de-87b7-bad86902b5d6}, !- Handle
  Node 4,                                 !- Name
  {639269b5-e759-4379-a9ca-d3de859480e3}, !- Inlet Port
  {7fd8caea-87e0-4da1-85e0-6d9bf9271126}; !- Outlet Port

OS:Node,
  {9d3f2693-daa5-4b3c-94e7-86416c7ad8ad}, !- Handle
  Node 5,                                 !- Name
  {7309e4f7-34c7-46a5-83ed-0b966c15cda0}, !- Inlet Port
  {e36ddebb-a396-4c38-85f8-52c19ef6e4d1}; !- Outlet Port

OS:Connection,
  {ae233e0c-1294-467e-aa73-708ca71786f4}, !- Handle
  Connection 4,                           !- Name
  {c185c568-8e86-4934-991a-57d969a75713}, !- Source Object
  9,                                      !- Outlet Port
  {6bdad661-a2b5-4b1c-8470-bab716bb43cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd8caea-87e0-4da1-85e0-6d9bf9271126}, !- Handle
  Connection 5,                           !- Name
  {b5856db4-e925-41de-87b7-bad86902b5d6}, !- Source Object
  3,                                      !- Outlet Port
  {c185c568-8e86-4934-991a-57d969a75713}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f44c4366-ec4a-47a1-b942-17a7fd4f6619}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6034f755-9f03-4fff-a858-656bb1d90b14}, !- Inlet Node Name
  {89d0b140-cfb0-49fb-8db2-1f7cb71e3f3c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c3322629-b35b-4617-ba33-c00b1f30f838}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {639269b5-e759-4379-a9ca-d3de859480e3}, !- Outlet Node Name
  {1e1a57dd-e642-4d09-9d11-16156972f5fc}; !- Inlet Node Name 1

OS:Connection,
  {6034f755-9f03-4fff-a858-656bb1d90b14}, !- Handle
  Connection 6,                           !- Name
  {6bdad661-a2b5-4b1c-8470-bab716bb43cf}, !- Source Object
  3,                                      !- Outlet Port
  {f44c4366-ec4a-47a1-b942-17a7fd4f6619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639269b5-e759-4379-a9ca-d3de859480e3}, !- Handle
  Connection 9,                           !- Name
  {c3322629-b35b-4617-ba33-c00b1f30f838}, !- Source Object
  2,                                      !- Outlet Port
  {b5856db4-e925-41de-87b7-bad86902b5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aec24f9c-310f-4161-9e0b-3e30a6669e0b}, !- Handle
  {c185c568-8e86-4934-991a-57d969a75713}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {0139832d-b60e-41fa-8e3a-20b58bcf1780}, !- Handle
  PSZ-AC 5 Fan,                           !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.57,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {07277c04-1877-4dfe-85d2-430522dc0745}, !- Air Inlet Node Name
  {fab12210-bee0-4d38-a12d-f7b446302feb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9ba0f754-81a4-4080-9688-e72275388391}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4d7e7f13-3192-44bd-9940-4158ce2fc22e}, !- Air Inlet Node Name
  {18535494-8801-4a2e-b772-b621856fa612}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {6c8893b8-5f27-4583-8dc2-48aac9546897}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {34852b81-8a1b-46c9-aa3c-84a6bc8b8fc3}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c80c4c9a-baed-4403-885e-a8c3c7b26cf9}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cc7172b4-20b6-4d90-bf02-9baab40c94d8}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {792751f3-36ce-490a-a440-a842e3ed0e0a}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {2e260cf0-959c-4ab9-9e30-b96801d1c3d7}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3ed3367e-6c21-44d0-acc8-0292843de972}, !- Air Inlet Node Name
  {252027d6-f401-4e7c-9f20-f8d559bac01e}, !- Air Outlet Node Name
  {6c8893b8-5f27-4583-8dc2-48aac9546897}, !- Total Cooling Capacity Function of Temperature Curve Name
  {34852b81-8a1b-46c9-aa3c-84a6bc8b8fc3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c80c4c9a-baed-4403-885e-a8c3c7b26cf9}, !- Energy Input Ratio Function of Temperature Curve Name
  {cc7172b4-20b6-4d90-bf02-9baab40c94d8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {792751f3-36ce-490a-a440-a842e3ed0e0a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {11b7d1eb-df6f-45c6-83a4-bb0c3a552b66}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}, !- Control Zone Name
  {ef8cbe5d-39e8-44f2-89b1-f544f56d96ba}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {193051ba-f2a7-4784-af5e-5920bc29f36a}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3608a1d6-017f-4d22-89aa-f165a5029d4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3608a1d6-017f-4d22-89aa-f165a5029d4a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {efed34e7-4a14-45b0-a19a-00f6305cfe8a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {193051ba-f2a7-4784-af5e-5920bc29f36a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77e835c1-84ea-4969-bdb2-c82bced72803}, !- Mixed Air Node Name
  {455bd19e-addf-48c2-8061-e830ef2a8c9e}, !- Outdoor Air Stream Node Name
  {6528affd-296d-469c-8c45-167d48cc7d69}, !- Relief Air Stream Node Name
  {84c03688-b855-43bd-b420-2de7220ac0d4}; !- Return Air Stream Node Name

OS:Node,
  {3cfe10a1-e4ec-4424-97e0-c8521977d1be}, !- Handle
  Node 6,                                 !- Name
  ,                                       !- Inlet Port
  {455bd19e-addf-48c2-8061-e830ef2a8c9e}; !- Outlet Port

OS:Connection,
  {455bd19e-addf-48c2-8061-e830ef2a8c9e}, !- Handle
  Connection 10,                          !- Name
  {3cfe10a1-e4ec-4424-97e0-c8521977d1be}, !- Source Object
  3,                                      !- Outlet Port
  {efed34e7-4a14-45b0-a19a-00f6305cfe8a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27436555-7ea3-42f7-8fa0-9cfa035e9038}, !- Handle
  Node 7,                                 !- Name
  {6528affd-296d-469c-8c45-167d48cc7d69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6528affd-296d-469c-8c45-167d48cc7d69}, !- Handle
  Connection 11,                          !- Name
  {efed34e7-4a14-45b0-a19a-00f6305cfe8a}, !- Source Object
  7,                                      !- Outlet Port
  {27436555-7ea3-42f7-8fa0-9cfa035e9038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c03688-b855-43bd-b420-2de7220ac0d4}, !- Handle
  Connection 2,                           !- Name
  {5566ffe5-dbee-426d-905c-b6a243c94973}, !- Source Object
  3,                                      !- Outlet Port
  {efed34e7-4a14-45b0-a19a-00f6305cfe8a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {18ef532d-d221-464b-b06e-096c7b624f43}, !- Handle
  Node 8,                                 !- Name
  {77e835c1-84ea-4969-bdb2-c82bced72803}, !- Inlet Port
  {3ed3367e-6c21-44d0-acc8-0292843de972}; !- Outlet Port

OS:Connection,
  {77e835c1-84ea-4969-bdb2-c82bced72803}, !- Handle
  Connection 12,                          !- Name
  {efed34e7-4a14-45b0-a19a-00f6305cfe8a}, !- Source Object
  5,                                      !- Outlet Port
  {18ef532d-d221-464b-b06e-096c7b624f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed3367e-6c21-44d0-acc8-0292843de972}, !- Handle
  Connection 13,                          !- Name
  {18ef532d-d221-464b-b06e-096c7b624f43}, !- Source Object
  3,                                      !- Outlet Port
  {2e260cf0-959c-4ab9-9e30-b96801d1c3d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7bd5f81d-f4d0-436c-b810-8c63f7f75728}, !- Handle
  Node 9,                                 !- Name
  {252027d6-f401-4e7c-9f20-f8d559bac01e}, !- Inlet Port
  {4d7e7f13-3192-44bd-9940-4158ce2fc22e}; !- Outlet Port

OS:Connection,
  {252027d6-f401-4e7c-9f20-f8d559bac01e}, !- Handle
  Connection 14,                          !- Name
  {2e260cf0-959c-4ab9-9e30-b96801d1c3d7}, !- Source Object
  9,                                      !- Outlet Port
  {7bd5f81d-f4d0-436c-b810-8c63f7f75728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7e7f13-3192-44bd-9940-4158ce2fc22e}, !- Handle
  Connection 15,                          !- Name
  {7bd5f81d-f4d0-436c-b810-8c63f7f75728}, !- Source Object
  3,                                      !- Outlet Port
  {9ba0f754-81a4-4080-9688-e72275388391}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {faeb39ad-a7ac-44ab-b287-8d6904c6f959}, !- Handle
  Node 10,                                !- Name
  {18535494-8801-4a2e-b772-b621856fa612}, !- Inlet Port
  {07277c04-1877-4dfe-85d2-430522dc0745}; !- Outlet Port

OS:Connection,
  {18535494-8801-4a2e-b772-b621856fa612}, !- Handle
  Connection 16,                          !- Name
  {9ba0f754-81a4-4080-9688-e72275388391}, !- Source Object
  6,                                      !- Outlet Port
  {faeb39ad-a7ac-44ab-b287-8d6904c6f959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07277c04-1877-4dfe-85d2-430522dc0745}, !- Handle
  Connection 17,                          !- Name
  {faeb39ad-a7ac-44ab-b287-8d6904c6f959}, !- Source Object
  3,                                      !- Outlet Port
  {0139832d-b60e-41fa-8e3a-20b58bcf1780}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fab12210-bee0-4d38-a12d-f7b446302feb}, !- Handle
  Connection 18,                          !- Name
  {0139832d-b60e-41fa-8e3a-20b58bcf1780}, !- Source Object
  9,                                      !- Outlet Port
  {ef8cbe5d-39e8-44f2-89b1-f544f56d96ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8c1ee08e-1db6-4a32-8eb4-6f8eab211d28}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  {89d0b140-cfb0-49fb-8db2-1f7cb71e3f3c}, !- Inlet Air Node Name
  {7309e4f7-34c7-46a5-83ed-0b966c15cda0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {89d0b140-cfb0-49fb-8db2-1f7cb71e3f3c}, !- Handle
  Connection 7,                           !- Name
  {f44c4366-ec4a-47a1-b942-17a7fd4f6619}, !- Source Object
  3,                                      !- Outlet Port
  {8c1ee08e-1db6-4a32-8eb4-6f8eab211d28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7309e4f7-34c7-46a5-83ed-0b966c15cda0}, !- Handle
  Connection 19,                          !- Name
  {8c1ee08e-1db6-4a32-8eb4-6f8eab211d28}, !- Source Object
  4,                                      !- Outlet Port
  {9d3f2693-daa5-4b3c-94e7-86416c7ad8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4070a867-f3f9-49e8-b2e2-530b748a2266}, !- Handle
  PSZ-AC 2,                               !- Name
  ,                                       !- Controller List Name
  {68852d66-3109-4b0c-87a5-541abd66ab64}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f2397f86-41df-474e-9b75-b005a488e6f0}, !- Supply Side Inlet Node Name
  {1959e8f0-bd14-4e6b-9e63-da993da13076}, !- Demand Side Outlet Node Name
  {09d62427-bc3e-40a7-a8a0-d2aa28d442af}, !- Demand Side Inlet Node Names
  {550c0928-ca69-47e0-94d6-5246c242bf7f}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {68852d66-3109-4b0c-87a5-541abd66ab64}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {3be7c5b4-3996-4a24-b91f-3ceebd044c90}, !- Availability Manager Name 1
  {0a895963-13fb-4604-9164-e24b5f001a66}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {3be7c5b4-3996-4a24-b91f-3ceebd044c90}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {0a895963-13fb-4604-9164-e24b5f001a66}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {cf7ae86e-bff8-4793-b299-f007df5093e5}, !- Handle
  Node 11,                                !- Name
  {f2397f86-41df-474e-9b75-b005a488e6f0}, !- Inlet Port
  {1c6ce51f-085e-44bf-a2fd-0497786d4ff7}; !- Outlet Port

OS:Node,
  {8a352003-fa80-49e5-89c2-118a2da11d72}, !- Handle
  Node 12,                                !- Name
  {d047b857-2f3e-4c9a-a949-a95242cc9b78}, !- Inlet Port
  {550c0928-ca69-47e0-94d6-5246c242bf7f}; !- Outlet Port

OS:Connection,
  {f2397f86-41df-474e-9b75-b005a488e6f0}, !- Handle
  Connection 20,                          !- Name
  {4070a867-f3f9-49e8-b2e2-530b748a2266}, !- Source Object
  7,                                      !- Outlet Port
  {cf7ae86e-bff8-4793-b299-f007df5093e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550c0928-ca69-47e0-94d6-5246c242bf7f}, !- Handle
  Connection 22,                          !- Name
  {8a352003-fa80-49e5-89c2-118a2da11d72}, !- Source Object
  3,                                      !- Outlet Port
  {4070a867-f3f9-49e8-b2e2-530b748a2266}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {aecb8b0b-f6b8-48c8-b8d2-cfade565d73e}, !- Handle
  Node 13,                                !- Name
  {09d62427-bc3e-40a7-a8a0-d2aa28d442af}, !- Inlet Port
  {e2042b24-32ac-42f3-b6f9-b63377fb6d52}; !- Outlet Port

OS:Node,
  {bbe7b4ea-8958-4271-9a4b-6adc8fe04d3c}, !- Handle
  Node 14,                                !- Name
  {7d868841-d4f9-4ce2-b340-f6751be47701}, !- Inlet Port
  {1959e8f0-bd14-4e6b-9e63-da993da13076}; !- Outlet Port

OS:Node,
  {0b8906b8-464a-4783-a862-b007467fd421}, !- Handle
  Node 15,                                !- Name
  {526f2db8-e1c5-4243-aa9c-50d26a3dc98a}, !- Inlet Port
  {090d063b-8372-482f-ab15-d827c9054870}; !- Outlet Port

OS:Connection,
  {09d62427-bc3e-40a7-a8a0-d2aa28d442af}, !- Handle
  Connection 23,                          !- Name
  {4070a867-f3f9-49e8-b2e2-530b748a2266}, !- Source Object
  9,                                      !- Outlet Port
  {aecb8b0b-f6b8-48c8-b8d2-cfade565d73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1959e8f0-bd14-4e6b-9e63-da993da13076}, !- Handle
  Connection 24,                          !- Name
  {bbe7b4ea-8958-4271-9a4b-6adc8fe04d3c}, !- Source Object
  3,                                      !- Outlet Port
  {4070a867-f3f9-49e8-b2e2-530b748a2266}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a037e13a-122d-4a94-b211-c0401ba5c224}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e2042b24-32ac-42f3-b6f9-b63377fb6d52}, !- Inlet Node Name
  {c8154cc0-340e-4e4f-9af4-176020379876}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c9a3bcb9-8bbf-4c3a-abd2-9d309f73d0bc}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7d868841-d4f9-4ce2-b340-f6751be47701}, !- Outlet Node Name
  {f04e5498-783f-463b-b713-e27e0d0b85ea}; !- Inlet Node Name 1

OS:Connection,
  {e2042b24-32ac-42f3-b6f9-b63377fb6d52}, !- Handle
  Connection 25,                          !- Name
  {aecb8b0b-f6b8-48c8-b8d2-cfade565d73e}, !- Source Object
  3,                                      !- Outlet Port
  {a037e13a-122d-4a94-b211-c0401ba5c224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d868841-d4f9-4ce2-b340-f6751be47701}, !- Handle
  Connection 28,                          !- Name
  {c9a3bcb9-8bbf-4c3a-abd2-9d309f73d0bc}, !- Source Object
  2,                                      !- Outlet Port
  {bbe7b4ea-8958-4271-9a4b-6adc8fe04d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0cf23553-d965-4de1-9343-fbc598361bdd}, !- Handle
  {4070a867-f3f9-49e8-b2e2-530b748a2266}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {a3eaaa90-0719-4aa4-872a-9d612d309d20}, !- Handle
  PSZ-AC 2 Fan,                           !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.57,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {de691ce6-6bd6-40f5-88f5-9515a033f37d}, !- Air Inlet Node Name
  {d047b857-2f3e-4c9a-a949-a95242cc9b78}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6b8e777c-5310-4440-be21-1b462839e260}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0a6d8131-86c8-44d4-bfa7-d1dd46d9ba59}, !- Air Inlet Node Name
  {50c41414-b760-4af0-8c37-95c2fc6f6008}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {17620dcf-e814-435e-9291-5c28c148bcb4}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e0e6d4e5-1578-4365-a3b4-8d7d7fec0e80}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {77191ff1-9a2c-4da0-9bed-f4994ca401c1}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a1a23b68-9a2d-443c-9ced-e1feeb58ab5c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7455f1cc-980e-4761-8a3a-ee3b40104d77}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {1a1875c1-1fac-4a79-8ed3-52a9280c3d3c}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e8044ef0-50b9-4cef-bf9f-c95036d2c0a7}, !- Air Inlet Node Name
  {38c4d5bc-ff4f-4fc3-88e5-829f2852a274}, !- Air Outlet Node Name
  {17620dcf-e814-435e-9291-5c28c148bcb4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0e6d4e5-1578-4365-a3b4-8d7d7fec0e80}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {77191ff1-9a2c-4da0-9bed-f4994ca401c1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1a23b68-9a2d-443c-9ced-e1feeb58ab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7455f1cc-980e-4761-8a3a-ee3b40104d77}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {7480f684-360e-42e3-99d4-a6680fb9ce0c}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {50afb57e-7893-48fa-9f18-51a8258024d6}, !- Control Zone Name
  {8a352003-fa80-49e5-89c2-118a2da11d72}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {817ecd92-4632-410c-9dc3-35e4750fcafd}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2c18ea3-b4c3-4459-ae4c-29164e1aaceb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e2c18ea3-b4c3-4459-ae4c-29164e1aaceb}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4633eca3-57cf-474f-bba3-e60efe41644d}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {817ecd92-4632-410c-9dc3-35e4750fcafd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d635bafd-72ae-41f0-b72c-66526860df08}, !- Mixed Air Node Name
  {8d48e899-bf85-4f81-99db-856d451b9569}, !- Outdoor Air Stream Node Name
  {a18bae82-339d-4a42-81e3-c879d21004e7}, !- Relief Air Stream Node Name
  {1c6ce51f-085e-44bf-a2fd-0497786d4ff7}; !- Return Air Stream Node Name

OS:Node,
  {5a57abb6-2ab4-440a-a229-68f5ab9101f9}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  {8d48e899-bf85-4f81-99db-856d451b9569}; !- Outlet Port

OS:Connection,
  {8d48e899-bf85-4f81-99db-856d451b9569}, !- Handle
  Connection 29,                          !- Name
  {5a57abb6-2ab4-440a-a229-68f5ab9101f9}, !- Source Object
  3,                                      !- Outlet Port
  {4633eca3-57cf-474f-bba3-e60efe41644d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85ccd668-d2a9-4118-8bc7-e74b16ad3a9a}, !- Handle
  Node 17,                                !- Name
  {a18bae82-339d-4a42-81e3-c879d21004e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a18bae82-339d-4a42-81e3-c879d21004e7}, !- Handle
  Connection 30,                          !- Name
  {4633eca3-57cf-474f-bba3-e60efe41644d}, !- Source Object
  7,                                      !- Outlet Port
  {85ccd668-d2a9-4118-8bc7-e74b16ad3a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c6ce51f-085e-44bf-a2fd-0497786d4ff7}, !- Handle
  Connection 21,                          !- Name
  {cf7ae86e-bff8-4793-b299-f007df5093e5}, !- Source Object
  3,                                      !- Outlet Port
  {4633eca3-57cf-474f-bba3-e60efe41644d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9dc3cbd6-899f-4a70-ad44-b7e71dbe97dc}, !- Handle
  Node 18,                                !- Name
  {d635bafd-72ae-41f0-b72c-66526860df08}, !- Inlet Port
  {e8044ef0-50b9-4cef-bf9f-c95036d2c0a7}; !- Outlet Port

OS:Connection,
  {d635bafd-72ae-41f0-b72c-66526860df08}, !- Handle
  Connection 31,                          !- Name
  {4633eca3-57cf-474f-bba3-e60efe41644d}, !- Source Object
  5,                                      !- Outlet Port
  {9dc3cbd6-899f-4a70-ad44-b7e71dbe97dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8044ef0-50b9-4cef-bf9f-c95036d2c0a7}, !- Handle
  Connection 32,                          !- Name
  {9dc3cbd6-899f-4a70-ad44-b7e71dbe97dc}, !- Source Object
  3,                                      !- Outlet Port
  {1a1875c1-1fac-4a79-8ed3-52a9280c3d3c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d6d43789-962a-4f5c-9d51-821374b30579}, !- Handle
  Node 19,                                !- Name
  {38c4d5bc-ff4f-4fc3-88e5-829f2852a274}, !- Inlet Port
  {0a6d8131-86c8-44d4-bfa7-d1dd46d9ba59}; !- Outlet Port

OS:Connection,
  {38c4d5bc-ff4f-4fc3-88e5-829f2852a274}, !- Handle
  Connection 33,                          !- Name
  {1a1875c1-1fac-4a79-8ed3-52a9280c3d3c}, !- Source Object
  9,                                      !- Outlet Port
  {d6d43789-962a-4f5c-9d51-821374b30579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6d8131-86c8-44d4-bfa7-d1dd46d9ba59}, !- Handle
  Connection 34,                          !- Name
  {d6d43789-962a-4f5c-9d51-821374b30579}, !- Source Object
  3,                                      !- Outlet Port
  {6b8e777c-5310-4440-be21-1b462839e260}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d7fe49c8-6c7e-4d58-ba81-d824d5d4f63f}, !- Handle
  Node 20,                                !- Name
  {50c41414-b760-4af0-8c37-95c2fc6f6008}, !- Inlet Port
  {de691ce6-6bd6-40f5-88f5-9515a033f37d}; !- Outlet Port

OS:Connection,
  {50c41414-b760-4af0-8c37-95c2fc6f6008}, !- Handle
  Connection 35,                          !- Name
  {6b8e777c-5310-4440-be21-1b462839e260}, !- Source Object
  6,                                      !- Outlet Port
  {d7fe49c8-6c7e-4d58-ba81-d824d5d4f63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de691ce6-6bd6-40f5-88f5-9515a033f37d}, !- Handle
  Connection 36,                          !- Name
  {d7fe49c8-6c7e-4d58-ba81-d824d5d4f63f}, !- Source Object
  3,                                      !- Outlet Port
  {a3eaaa90-0719-4aa4-872a-9d612d309d20}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d047b857-2f3e-4c9a-a949-a95242cc9b78}, !- Handle
  Connection 37,                          !- Name
  {a3eaaa90-0719-4aa4-872a-9d612d309d20}, !- Source Object
  9,                                      !- Outlet Port
  {8a352003-fa80-49e5-89c2-118a2da11d72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c078940f-f1bf-4130-b6ba-ebf8f832ab0b}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  {c8154cc0-340e-4e4f-9af4-176020379876}, !- Inlet Air Node Name
  {526f2db8-e1c5-4243-aa9c-50d26a3dc98a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {c8154cc0-340e-4e4f-9af4-176020379876}, !- Handle
  Connection 26,                          !- Name
  {a037e13a-122d-4a94-b211-c0401ba5c224}, !- Source Object
  3,                                      !- Outlet Port
  {c078940f-f1bf-4130-b6ba-ebf8f832ab0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {526f2db8-e1c5-4243-aa9c-50d26a3dc98a}, !- Handle
  Connection 38,                          !- Name
  {c078940f-f1bf-4130-b6ba-ebf8f832ab0b}, !- Source Object
  4,                                      !- Outlet Port
  {0b8906b8-464a-4783-a862-b007467fd421}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a247fd8-3f6f-4edc-bab4-66d8058fbeef}, !- Handle
  PSZ-AC 4,                               !- Name
  ,                                       !- Controller List Name
  {7a2b288a-4a62-4a1c-a2e4-e05241926184}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f2bdec8-cf7d-43d5-a7a4-f8c508f5489a}, !- Supply Side Inlet Node Name
  {13c81ff2-c1df-4257-a4c0-1c79541611bd}, !- Demand Side Outlet Node Name
  {010512c7-5a8c-4d46-85b5-4e37a8a60b2a}, !- Demand Side Inlet Node Names
  {9dbe9080-7e22-447e-b2eb-27802b907df3}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {7a2b288a-4a62-4a1c-a2e4-e05241926184}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {56f76d2a-aaef-42e5-8054-ada201332e9d}, !- Availability Manager Name 1
  {1cf99893-494d-4900-b5f5-645cc52bbe9f}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {56f76d2a-aaef-42e5-8054-ada201332e9d}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {1cf99893-494d-4900-b5f5-645cc52bbe9f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {5740c312-dd59-4222-a4a5-3f94027c0271}, !- Handle
  Node 21,                                !- Name
  {2f2bdec8-cf7d-43d5-a7a4-f8c508f5489a}, !- Inlet Port
  {6e4d1fe4-cf08-40ae-be29-a0da29473f0e}; !- Outlet Port

OS:Node,
  {ec91c725-1fd7-4e14-8b82-aa01cde0437e}, !- Handle
  Node 22,                                !- Name
  {3559fc24-8003-4e42-aa32-dac7d4442b0e}, !- Inlet Port
  {9dbe9080-7e22-447e-b2eb-27802b907df3}; !- Outlet Port

OS:Connection,
  {2f2bdec8-cf7d-43d5-a7a4-f8c508f5489a}, !- Handle
  Connection 39,                          !- Name
  {9a247fd8-3f6f-4edc-bab4-66d8058fbeef}, !- Source Object
  7,                                      !- Outlet Port
  {5740c312-dd59-4222-a4a5-3f94027c0271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbe9080-7e22-447e-b2eb-27802b907df3}, !- Handle
  Connection 41,                          !- Name
  {ec91c725-1fd7-4e14-8b82-aa01cde0437e}, !- Source Object
  3,                                      !- Outlet Port
  {9a247fd8-3f6f-4edc-bab4-66d8058fbeef}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {29f88ce1-911a-44b4-bc58-09cd2a32281a}, !- Handle
  Node 23,                                !- Name
  {010512c7-5a8c-4d46-85b5-4e37a8a60b2a}, !- Inlet Port
  {f2057295-4e84-448c-8c4b-391e68aa0964}; !- Outlet Port

OS:Node,
  {67a46659-6e91-41a0-8a74-d18a4671daa9}, !- Handle
  Node 24,                                !- Name
  {b6caa98a-48b1-4e67-9c80-6775a2c5fa69}, !- Inlet Port
  {13c81ff2-c1df-4257-a4c0-1c79541611bd}; !- Outlet Port

OS:Node,
  {e66b0572-45e9-4a2a-b9f1-8cd869f6f03f}, !- Handle
  Node 25,                                !- Name
  {5b2135d9-ec3e-4e2b-9b45-dc9fb005cf56}, !- Inlet Port
  {1f2834b1-f0ff-41a3-8e45-b6686f4975c6}; !- Outlet Port

OS:Connection,
  {010512c7-5a8c-4d46-85b5-4e37a8a60b2a}, !- Handle
  Connection 42,                          !- Name
  {9a247fd8-3f6f-4edc-bab4-66d8058fbeef}, !- Source Object
  9,                                      !- Outlet Port
  {29f88ce1-911a-44b4-bc58-09cd2a32281a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c81ff2-c1df-4257-a4c0-1c79541611bd}, !- Handle
  Connection 43,                          !- Name
  {67a46659-6e91-41a0-8a74-d18a4671daa9}, !- Source Object
  3,                                      !- Outlet Port
  {9a247fd8-3f6f-4edc-bab4-66d8058fbeef}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2bc89c2-cc47-4524-b2f9-9ca4a3d710da}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f2057295-4e84-448c-8c4b-391e68aa0964}, !- Inlet Node Name
  {2fb4ab7d-67fb-4dc1-beb9-d0a8c8b419b9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f8f940d9-0dd0-47c0-a5d3-7ca28dc7400a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b6caa98a-48b1-4e67-9c80-6775a2c5fa69}, !- Outlet Node Name
  {b47e9337-1a4b-4bfa-bf83-f05514aed3e1}; !- Inlet Node Name 1

OS:Connection,
  {f2057295-4e84-448c-8c4b-391e68aa0964}, !- Handle
  Connection 44,                          !- Name
  {29f88ce1-911a-44b4-bc58-09cd2a32281a}, !- Source Object
  3,                                      !- Outlet Port
  {e2bc89c2-cc47-4524-b2f9-9ca4a3d710da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6caa98a-48b1-4e67-9c80-6775a2c5fa69}, !- Handle
  Connection 47,                          !- Name
  {f8f940d9-0dd0-47c0-a5d3-7ca28dc7400a}, !- Source Object
  2,                                      !- Outlet Port
  {67a46659-6e91-41a0-8a74-d18a4671daa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91fed860-a6d2-482a-936e-c82b2b482246}, !- Handle
  {9a247fd8-3f6f-4edc-bab4-66d8058fbeef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {e28f0717-6e89-4dec-8679-fa0def7c5660}, !- Handle
  PSZ-AC 4 Fan,                           !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.92,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {57b6d7ca-41f3-4d6d-80b3-7ca5a9f9889c}, !- Air Inlet Node Name
  {3559fc24-8003-4e42-aa32-dac7d4442b0e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c20d94dc-6ae2-4ab0-a065-2aaa4752c8dc}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d71c70bd-fb56-41ef-88af-083a0836e687}, !- Air Inlet Node Name
  {6f37ce8c-f396-41ff-b3b4-67e9485d80fd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {4ad40953-57f5-44d4-bda8-9892888c020e}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {52f4d051-3bb8-4a9b-9af0-da5b6f06a24a}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {51ce91c4-ff00-454b-99d2-5c3a1f348db7}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {91cf9a9e-3103-4d9d-b2c7-afd992a9c5c8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c9cb630f-92a2-46fc-86fd-4279ea2b7f2e}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {957a8659-343b-4108-ba8f-d4df5cdd7c5a}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {27ca423d-7c56-4324-ac38-6dfc100c8df0}, !- Air Inlet Node Name
  {08f4c6af-b24e-4c36-bb9d-5de8f2f9cc00}, !- Air Outlet Node Name
  {4ad40953-57f5-44d4-bda8-9892888c020e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52f4d051-3bb8-4a9b-9af0-da5b6f06a24a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51ce91c4-ff00-454b-99d2-5c3a1f348db7}, !- Energy Input Ratio Function of Temperature Curve Name
  {91cf9a9e-3103-4d9d-b2c7-afd992a9c5c8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9cb630f-92a2-46fc-86fd-4279ea2b7f2e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {a4caf686-27ec-4707-90c7-ba0de96871ec}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- Control Zone Name
  {ec91c725-1fd7-4e14-8b82-aa01cde0437e}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {37117018-bef9-45b5-a514-943783d67781}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50895960-dcae-46b7-acb9-1083113fcc6b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {50895960-dcae-46b7-acb9-1083113fcc6b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2970d1ba-fe1b-4dd2-8436-14f3d61e0a8a}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {37117018-bef9-45b5-a514-943783d67781}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0d669d5a-0ae3-4177-8903-3b98fdf7b334}, !- Mixed Air Node Name
  {332f1e25-8fcd-423e-9faa-bda0388e22b8}, !- Outdoor Air Stream Node Name
  {59a06f4c-3fd0-4311-8f14-f71f82f77b7c}, !- Relief Air Stream Node Name
  {6e4d1fe4-cf08-40ae-be29-a0da29473f0e}; !- Return Air Stream Node Name

OS:Node,
  {75e5ed91-62f6-4620-926c-80cbf12cab4e}, !- Handle
  Node 26,                                !- Name
  ,                                       !- Inlet Port
  {332f1e25-8fcd-423e-9faa-bda0388e22b8}; !- Outlet Port

OS:Connection,
  {332f1e25-8fcd-423e-9faa-bda0388e22b8}, !- Handle
  Connection 48,                          !- Name
  {75e5ed91-62f6-4620-926c-80cbf12cab4e}, !- Source Object
  3,                                      !- Outlet Port
  {2970d1ba-fe1b-4dd2-8436-14f3d61e0a8a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c84df505-a4a5-4f8e-a2ca-cba9a35612ea}, !- Handle
  Node 27,                                !- Name
  {59a06f4c-3fd0-4311-8f14-f71f82f77b7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59a06f4c-3fd0-4311-8f14-f71f82f77b7c}, !- Handle
  Connection 49,                          !- Name
  {2970d1ba-fe1b-4dd2-8436-14f3d61e0a8a}, !- Source Object
  7,                                      !- Outlet Port
  {c84df505-a4a5-4f8e-a2ca-cba9a35612ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4d1fe4-cf08-40ae-be29-a0da29473f0e}, !- Handle
  Connection 40,                          !- Name
  {5740c312-dd59-4222-a4a5-3f94027c0271}, !- Source Object
  3,                                      !- Outlet Port
  {2970d1ba-fe1b-4dd2-8436-14f3d61e0a8a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5d082f88-e923-4c3d-8c26-f542e4c831d4}, !- Handle
  Node 28,                                !- Name
  {0d669d5a-0ae3-4177-8903-3b98fdf7b334}, !- Inlet Port
  {27ca423d-7c56-4324-ac38-6dfc100c8df0}; !- Outlet Port

OS:Connection,
  {0d669d5a-0ae3-4177-8903-3b98fdf7b334}, !- Handle
  Connection 50,                          !- Name
  {2970d1ba-fe1b-4dd2-8436-14f3d61e0a8a}, !- Source Object
  5,                                      !- Outlet Port
  {5d082f88-e923-4c3d-8c26-f542e4c831d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ca423d-7c56-4324-ac38-6dfc100c8df0}, !- Handle
  Connection 51,                          !- Name
  {5d082f88-e923-4c3d-8c26-f542e4c831d4}, !- Source Object
  3,                                      !- Outlet Port
  {957a8659-343b-4108-ba8f-d4df5cdd7c5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a0311222-31ab-434f-832f-e7b8c2a72b94}, !- Handle
  Node 29,                                !- Name
  {08f4c6af-b24e-4c36-bb9d-5de8f2f9cc00}, !- Inlet Port
  {d71c70bd-fb56-41ef-88af-083a0836e687}; !- Outlet Port

OS:Connection,
  {08f4c6af-b24e-4c36-bb9d-5de8f2f9cc00}, !- Handle
  Connection 52,                          !- Name
  {957a8659-343b-4108-ba8f-d4df5cdd7c5a}, !- Source Object
  9,                                      !- Outlet Port
  {a0311222-31ab-434f-832f-e7b8c2a72b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d71c70bd-fb56-41ef-88af-083a0836e687}, !- Handle
  Connection 53,                          !- Name
  {a0311222-31ab-434f-832f-e7b8c2a72b94}, !- Source Object
  3,                                      !- Outlet Port
  {c20d94dc-6ae2-4ab0-a065-2aaa4752c8dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {806ca559-2b1c-4977-953a-704fa8aba4f7}, !- Handle
  Node 30,                                !- Name
  {6f37ce8c-f396-41ff-b3b4-67e9485d80fd}, !- Inlet Port
  {57b6d7ca-41f3-4d6d-80b3-7ca5a9f9889c}; !- Outlet Port

OS:Connection,
  {6f37ce8c-f396-41ff-b3b4-67e9485d80fd}, !- Handle
  Connection 54,                          !- Name
  {c20d94dc-6ae2-4ab0-a065-2aaa4752c8dc}, !- Source Object
  6,                                      !- Outlet Port
  {806ca559-2b1c-4977-953a-704fa8aba4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b6d7ca-41f3-4d6d-80b3-7ca5a9f9889c}, !- Handle
  Connection 55,                          !- Name
  {806ca559-2b1c-4977-953a-704fa8aba4f7}, !- Source Object
  3,                                      !- Outlet Port
  {e28f0717-6e89-4dec-8679-fa0def7c5660}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3559fc24-8003-4e42-aa32-dac7d4442b0e}, !- Handle
  Connection 56,                          !- Name
  {e28f0717-6e89-4dec-8679-fa0def7c5660}, !- Source Object
  9,                                      !- Outlet Port
  {ec91c725-1fd7-4e14-8b82-aa01cde0437e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5fc1ebab-d812-4697-961c-68804670f485}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  {2fb4ab7d-67fb-4dc1-beb9-d0a8c8b419b9}, !- Inlet Air Node Name
  {5b2135d9-ec3e-4e2b-9b45-dc9fb005cf56}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {2fb4ab7d-67fb-4dc1-beb9-d0a8c8b419b9}, !- Handle
  Connection 45,                          !- Name
  {e2bc89c2-cc47-4524-b2f9-9ca4a3d710da}, !- Source Object
  3,                                      !- Outlet Port
  {5fc1ebab-d812-4697-961c-68804670f485}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b2135d9-ec3e-4e2b-9b45-dc9fb005cf56}, !- Handle
  Connection 57,                          !- Name
  {5fc1ebab-d812-4697-961c-68804670f485}, !- Source Object
  4,                                      !- Outlet Port
  {e66b0572-45e9-4a2a-b9f1-8cd869f6f03f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6f10327f-37a9-47c4-aa01-339ad90178a9}, !- Handle
  PSZ-AC 3,                               !- Name
  ,                                       !- Controller List Name
  {fc0d134d-ac63-4ee0-bb4b-3a158e9e2dc9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {590ec92b-dd68-4cf2-a9a2-a0c7a148de5a}, !- Supply Side Inlet Node Name
  {77a8fac8-6f36-44c6-980c-7f027d438f32}, !- Demand Side Outlet Node Name
  {f272971b-bdf7-4af0-adec-49a8c07e176e}, !- Demand Side Inlet Node Names
  {cedb6f7b-d84c-49e9-aae4-fd9feb050f01}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {fc0d134d-ac63-4ee0-bb4b-3a158e9e2dc9}, !- Handle
  Availability Manager Assignment List 4, !- Name
  {eab5a1cf-057c-4c41-b4ea-d0484d6755fc}, !- Availability Manager Name 1
  {229e9621-ce4f-450a-8457-c4f154895a67}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {eab5a1cf-057c-4c41-b4ea-d0484d6755fc}, !- Handle
  Availability Manager Scheduled 4,       !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {229e9621-ce4f-450a-8457-c4f154895a67}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {71b45332-1bb1-4c4b-b15f-a50adcf61b18}, !- Handle
  Node 31,                                !- Name
  {590ec92b-dd68-4cf2-a9a2-a0c7a148de5a}, !- Inlet Port
  {e64a4c92-1853-4f84-bab2-dbcafeb36c80}; !- Outlet Port

OS:Node,
  {c0d4edbd-aca1-401d-816d-104df0334388}, !- Handle
  Node 32,                                !- Name
  {8f8d9658-f897-4a0c-9631-d8cb8c381047}, !- Inlet Port
  {cedb6f7b-d84c-49e9-aae4-fd9feb050f01}; !- Outlet Port

OS:Connection,
  {590ec92b-dd68-4cf2-a9a2-a0c7a148de5a}, !- Handle
  Connection 58,                          !- Name
  {6f10327f-37a9-47c4-aa01-339ad90178a9}, !- Source Object
  7,                                      !- Outlet Port
  {71b45332-1bb1-4c4b-b15f-a50adcf61b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cedb6f7b-d84c-49e9-aae4-fd9feb050f01}, !- Handle
  Connection 60,                          !- Name
  {c0d4edbd-aca1-401d-816d-104df0334388}, !- Source Object
  3,                                      !- Outlet Port
  {6f10327f-37a9-47c4-aa01-339ad90178a9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {59a81a2f-6718-4ad4-a183-d0e127e8ffa1}, !- Handle
  Node 33,                                !- Name
  {f272971b-bdf7-4af0-adec-49a8c07e176e}, !- Inlet Port
  {8c290072-fd9f-4a37-ba7e-2c42c16687f8}; !- Outlet Port

OS:Node,
  {103ea109-b69d-45c9-b068-26acea92c4a8}, !- Handle
  Node 34,                                !- Name
  {ad175a3d-1b4d-40a6-b7e0-8b757aad6863}, !- Inlet Port
  {77a8fac8-6f36-44c6-980c-7f027d438f32}; !- Outlet Port

OS:Node,
  {0f39dfa3-240f-4a20-9ae1-50bcf5ebbf0c}, !- Handle
  Node 35,                                !- Name
  {56425cdc-3b40-4f42-96f6-5efb1c8f9660}, !- Inlet Port
  {a6028bed-f5ad-4c8c-a51a-7369528abc09}; !- Outlet Port

OS:Connection,
  {f272971b-bdf7-4af0-adec-49a8c07e176e}, !- Handle
  Connection 61,                          !- Name
  {6f10327f-37a9-47c4-aa01-339ad90178a9}, !- Source Object
  9,                                      !- Outlet Port
  {59a81a2f-6718-4ad4-a183-d0e127e8ffa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a8fac8-6f36-44c6-980c-7f027d438f32}, !- Handle
  Connection 62,                          !- Name
  {103ea109-b69d-45c9-b068-26acea92c4a8}, !- Source Object
  3,                                      !- Outlet Port
  {6f10327f-37a9-47c4-aa01-339ad90178a9}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17450d6f-6c08-4381-93f6-b22703a8e357}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {8c290072-fd9f-4a37-ba7e-2c42c16687f8}, !- Inlet Node Name
  {cb5254c9-3616-43d4-a914-4bb18cda0b34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9b8f22ea-697d-43e9-a697-707c9f755d79}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ad175a3d-1b4d-40a6-b7e0-8b757aad6863}, !- Outlet Node Name
  {1576c592-e53e-44b9-8d19-69287fbe75a7}; !- Inlet Node Name 1

OS:Connection,
  {8c290072-fd9f-4a37-ba7e-2c42c16687f8}, !- Handle
  Connection 63,                          !- Name
  {59a81a2f-6718-4ad4-a183-d0e127e8ffa1}, !- Source Object
  3,                                      !- Outlet Port
  {17450d6f-6c08-4381-93f6-b22703a8e357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad175a3d-1b4d-40a6-b7e0-8b757aad6863}, !- Handle
  Connection 66,                          !- Name
  {9b8f22ea-697d-43e9-a697-707c9f755d79}, !- Source Object
  2,                                      !- Outlet Port
  {103ea109-b69d-45c9-b068-26acea92c4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {289ab2e5-c975-4c2b-9fbe-6d5d435bddfd}, !- Handle
  {6f10327f-37a9-47c4-aa01-339ad90178a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {8af943b2-ec26-496b-9a76-2dce8cb1bb61}, !- Handle
  PSZ-AC 3 Fan,                           !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.57,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {baa4e7e7-f370-4985-8934-b50da0f94fe0}, !- Air Inlet Node Name
  {8f8d9658-f897-4a0c-9631-d8cb8c381047}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cb59d0ff-3b0c-48a5-9601-d51faf977962}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a820ed92-5aaa-4601-8507-728170af0b04}, !- Air Inlet Node Name
  {0691bb38-056b-4629-894e-1c4167937cb2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {7a92f611-96b5-4406-9d2b-3956014faa62}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5cc07e73-1003-4c96-9896-564a2a95fb0f}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {54268878-6f7d-4087-944c-73afa4720e29}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3764b012-fddd-4bb5-850b-169f84693b04}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ca10951d-1976-4a0d-9e05-e1b8e984ffd3}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {f9b1506f-2d28-4434-82e2-74a7c04cad7f}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c0e93f66-ff7c-4474-84db-f6c4aca51d52}, !- Air Inlet Node Name
  {36cfad37-32cf-4b6b-875f-14007b3b0ceb}, !- Air Outlet Node Name
  {7a92f611-96b5-4406-9d2b-3956014faa62}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5cc07e73-1003-4c96-9896-564a2a95fb0f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {54268878-6f7d-4087-944c-73afa4720e29}, !- Energy Input Ratio Function of Temperature Curve Name
  {3764b012-fddd-4bb5-850b-169f84693b04}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ca10951d-1976-4a0d-9e05-e1b8e984ffd3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {4d95be49-3f96-48fe-bbec-17a148481123}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- Control Zone Name
  {c0d4edbd-aca1-401d-816d-104df0334388}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {54e41e07-b09d-4197-acfe-b18f56ca313a}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a0639c41-da2b-4097-aabb-3e6d6efcf461}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a0639c41-da2b-4097-aabb-3e6d6efcf461}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a85567ec-569d-4f01-b22d-cac790c7d3bb}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {54e41e07-b09d-4197-acfe-b18f56ca313a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3eb6f974-227c-41cb-ad92-3bf1a6b7c351}, !- Mixed Air Node Name
  {28f3dfdb-2ca6-41e0-85ea-18084ee2b703}, !- Outdoor Air Stream Node Name
  {935a7c3a-b4c6-4acf-82dd-b86f603d44ae}, !- Relief Air Stream Node Name
  {e64a4c92-1853-4f84-bab2-dbcafeb36c80}; !- Return Air Stream Node Name

OS:Node,
  {5b82d47f-67c0-4fff-8cb4-df0b3f80ee6a}, !- Handle
  Node 36,                                !- Name
  ,                                       !- Inlet Port
  {28f3dfdb-2ca6-41e0-85ea-18084ee2b703}; !- Outlet Port

OS:Connection,
  {28f3dfdb-2ca6-41e0-85ea-18084ee2b703}, !- Handle
  Connection 67,                          !- Name
  {5b82d47f-67c0-4fff-8cb4-df0b3f80ee6a}, !- Source Object
  3,                                      !- Outlet Port
  {a85567ec-569d-4f01-b22d-cac790c7d3bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83408a59-d868-4b1e-9ac5-3550cf6ca94b}, !- Handle
  Node 37,                                !- Name
  {935a7c3a-b4c6-4acf-82dd-b86f603d44ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {935a7c3a-b4c6-4acf-82dd-b86f603d44ae}, !- Handle
  Connection 68,                          !- Name
  {a85567ec-569d-4f01-b22d-cac790c7d3bb}, !- Source Object
  7,                                      !- Outlet Port
  {83408a59-d868-4b1e-9ac5-3550cf6ca94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64a4c92-1853-4f84-bab2-dbcafeb36c80}, !- Handle
  Connection 59,                          !- Name
  {71b45332-1bb1-4c4b-b15f-a50adcf61b18}, !- Source Object
  3,                                      !- Outlet Port
  {a85567ec-569d-4f01-b22d-cac790c7d3bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0de9485c-9516-4d64-8a8e-9dc8b77c9652}, !- Handle
  Node 38,                                !- Name
  {3eb6f974-227c-41cb-ad92-3bf1a6b7c351}, !- Inlet Port
  {c0e93f66-ff7c-4474-84db-f6c4aca51d52}; !- Outlet Port

OS:Connection,
  {3eb6f974-227c-41cb-ad92-3bf1a6b7c351}, !- Handle
  Connection 69,                          !- Name
  {a85567ec-569d-4f01-b22d-cac790c7d3bb}, !- Source Object
  5,                                      !- Outlet Port
  {0de9485c-9516-4d64-8a8e-9dc8b77c9652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e93f66-ff7c-4474-84db-f6c4aca51d52}, !- Handle
  Connection 70,                          !- Name
  {0de9485c-9516-4d64-8a8e-9dc8b77c9652}, !- Source Object
  3,                                      !- Outlet Port
  {f9b1506f-2d28-4434-82e2-74a7c04cad7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {23b8818f-6dbf-477f-b23b-9683ea5b9dfa}, !- Handle
  Node 39,                                !- Name
  {36cfad37-32cf-4b6b-875f-14007b3b0ceb}, !- Inlet Port
  {a820ed92-5aaa-4601-8507-728170af0b04}; !- Outlet Port

OS:Connection,
  {36cfad37-32cf-4b6b-875f-14007b3b0ceb}, !- Handle
  Connection 71,                          !- Name
  {f9b1506f-2d28-4434-82e2-74a7c04cad7f}, !- Source Object
  9,                                      !- Outlet Port
  {23b8818f-6dbf-477f-b23b-9683ea5b9dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a820ed92-5aaa-4601-8507-728170af0b04}, !- Handle
  Connection 72,                          !- Name
  {23b8818f-6dbf-477f-b23b-9683ea5b9dfa}, !- Source Object
  3,                                      !- Outlet Port
  {cb59d0ff-3b0c-48a5-9601-d51faf977962}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {61910303-3c29-4be3-8b96-d44beae24d3c}, !- Handle
  Node 40,                                !- Name
  {0691bb38-056b-4629-894e-1c4167937cb2}, !- Inlet Port
  {baa4e7e7-f370-4985-8934-b50da0f94fe0}; !- Outlet Port

OS:Connection,
  {0691bb38-056b-4629-894e-1c4167937cb2}, !- Handle
  Connection 73,                          !- Name
  {cb59d0ff-3b0c-48a5-9601-d51faf977962}, !- Source Object
  6,                                      !- Outlet Port
  {61910303-3c29-4be3-8b96-d44beae24d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa4e7e7-f370-4985-8934-b50da0f94fe0}, !- Handle
  Connection 74,                          !- Name
  {61910303-3c29-4be3-8b96-d44beae24d3c}, !- Source Object
  3,                                      !- Outlet Port
  {8af943b2-ec26-496b-9a76-2dce8cb1bb61}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8f8d9658-f897-4a0c-9631-d8cb8c381047}, !- Handle
  Connection 75,                          !- Name
  {8af943b2-ec26-496b-9a76-2dce8cb1bb61}, !- Source Object
  9,                                      !- Outlet Port
  {c0d4edbd-aca1-401d-816d-104df0334388}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0f24a30b-6f7d-4511-a4a7-881f34bfef30}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  {cb5254c9-3616-43d4-a914-4bb18cda0b34}, !- Inlet Air Node Name
  {56425cdc-3b40-4f42-96f6-5efb1c8f9660}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {cb5254c9-3616-43d4-a914-4bb18cda0b34}, !- Handle
  Connection 64,                          !- Name
  {17450d6f-6c08-4381-93f6-b22703a8e357}, !- Source Object
  3,                                      !- Outlet Port
  {0f24a30b-6f7d-4511-a4a7-881f34bfef30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56425cdc-3b40-4f42-96f6-5efb1c8f9660}, !- Handle
  Connection 76,                          !- Name
  {0f24a30b-6f7d-4511-a4a7-881f34bfef30}, !- Source Object
  4,                                      !- Outlet Port
  {0f39dfa3-240f-4a20-9ae1-50bcf5ebbf0c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f078d395-1c2a-4adf-b83f-38498e1fa5dd}, !- Handle
  PSZ-AC 6,                               !- Name
  ,                                       !- Controller List Name
  {e1263654-8eda-4217-95ff-cb02d282694e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee1df015-a406-40cc-943b-19cf191303cd}, !- Supply Side Inlet Node Name
  {8fb9515d-865e-4397-a7a8-257d599c99db}, !- Demand Side Outlet Node Name
  {7b56b97e-373a-406f-b475-d1605838826a}, !- Demand Side Inlet Node Names
  {94aa2a79-0f53-44aa-ba9d-2d43628d05cf}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {e1263654-8eda-4217-95ff-cb02d282694e}, !- Handle
  Availability Manager Assignment List 5, !- Name
  {7e12bac6-f5ad-4f11-8e09-fdad31ffc000}, !- Availability Manager Name 1
  {258a9d75-251d-4624-8789-1712d1c19863}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {7e12bac6-f5ad-4f11-8e09-fdad31ffc000}, !- Handle
  Availability Manager Scheduled 5,       !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {258a9d75-251d-4624-8789-1712d1c19863}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {20b2d929-f83c-4f3c-a6fa-4fd48b196069}, !- Handle
  Node 41,                                !- Name
  {ee1df015-a406-40cc-943b-19cf191303cd}, !- Inlet Port
  {9aba3e6c-a327-4667-968c-833e7b8aeb84}; !- Outlet Port

OS:Node,
  {ef2da451-8756-436b-8e64-93db1f59fb44}, !- Handle
  Node 42,                                !- Name
  {074978d5-c4fc-44c7-84af-4c8d198e45a0}, !- Inlet Port
  {94aa2a79-0f53-44aa-ba9d-2d43628d05cf}; !- Outlet Port

OS:Connection,
  {ee1df015-a406-40cc-943b-19cf191303cd}, !- Handle
  Connection 77,                          !- Name
  {f078d395-1c2a-4adf-b83f-38498e1fa5dd}, !- Source Object
  7,                                      !- Outlet Port
  {20b2d929-f83c-4f3c-a6fa-4fd48b196069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94aa2a79-0f53-44aa-ba9d-2d43628d05cf}, !- Handle
  Connection 79,                          !- Name
  {ef2da451-8756-436b-8e64-93db1f59fb44}, !- Source Object
  3,                                      !- Outlet Port
  {f078d395-1c2a-4adf-b83f-38498e1fa5dd}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {901b2b92-acc7-47b0-93f8-7a865c5783af}, !- Handle
  Node 43,                                !- Name
  {7b56b97e-373a-406f-b475-d1605838826a}, !- Inlet Port
  {729474e4-a9a5-4721-8ea9-a244b4598d88}; !- Outlet Port

OS:Node,
  {afb3daed-7e54-4a32-9e3f-c67a854a9dd1}, !- Handle
  Node 44,                                !- Name
  {03eaa753-c531-4347-ab2d-0a216d5717f3}, !- Inlet Port
  {8fb9515d-865e-4397-a7a8-257d599c99db}; !- Outlet Port

OS:Node,
  {bef3a095-6e68-4882-a689-a51cc98b3ddc}, !- Handle
  Node 45,                                !- Name
  {4714830c-6e68-4fe1-af91-5265e9ace1c0}, !- Inlet Port
  {8b9e6119-f020-4c00-9661-fa3c8785ab98}; !- Outlet Port

OS:Connection,
  {7b56b97e-373a-406f-b475-d1605838826a}, !- Handle
  Connection 80,                          !- Name
  {f078d395-1c2a-4adf-b83f-38498e1fa5dd}, !- Source Object
  9,                                      !- Outlet Port
  {901b2b92-acc7-47b0-93f8-7a865c5783af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb9515d-865e-4397-a7a8-257d599c99db}, !- Handle
  Connection 81,                          !- Name
  {afb3daed-7e54-4a32-9e3f-c67a854a9dd1}, !- Source Object
  3,                                      !- Outlet Port
  {f078d395-1c2a-4adf-b83f-38498e1fa5dd}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d6936bd-3dfb-41c5-83bd-fe5a0e89cfe1}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {729474e4-a9a5-4721-8ea9-a244b4598d88}, !- Inlet Node Name
  {a926c3a7-f5e4-43c5-a773-2799f81e42b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5da90248-4c35-4945-968a-87db878ff926}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {03eaa753-c531-4347-ab2d-0a216d5717f3}, !- Outlet Node Name
  {e3538e40-27ec-40c5-86ca-1398a872340f}; !- Inlet Node Name 1

OS:Connection,
  {729474e4-a9a5-4721-8ea9-a244b4598d88}, !- Handle
  Connection 82,                          !- Name
  {901b2b92-acc7-47b0-93f8-7a865c5783af}, !- Source Object
  3,                                      !- Outlet Port
  {0d6936bd-3dfb-41c5-83bd-fe5a0e89cfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03eaa753-c531-4347-ab2d-0a216d5717f3}, !- Handle
  Connection 85,                          !- Name
  {5da90248-4c35-4945-968a-87db878ff926}, !- Source Object
  2,                                      !- Outlet Port
  {afb3daed-7e54-4a32-9e3f-c67a854a9dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2fc7ce16-0eb0-4f47-ac5b-10ffab3de765}, !- Handle
  {f078d395-1c2a-4adf-b83f-38498e1fa5dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {53c93b43-5cb6-4659-84e0-c33a9989ccd0}, !- Handle
  PSZ-AC 6 Fan,                           !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.57,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8997e7fd-189f-46e2-9692-12e0305c041b}, !- Air Inlet Node Name
  {074978d5-c4fc-44c7-84af-4c8d198e45a0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {51e4e742-f5a2-4b1a-b40b-40bf7d3229ac}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {932c1b78-06cc-477d-91ea-b28695bdc532}, !- Air Inlet Node Name
  {69ac33f5-6427-4efb-80fa-4fd436b80866}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {46703974-57b8-40c9-870e-0d29e0e16b0e}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {71828790-fd83-4bdb-b7de-06d5b63d1e3f}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a98f7a60-63cd-4cbb-8de5-beae37ec22ce}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5235e0e0-af0f-40c6-87ab-210948582524}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2d385fc6-3457-42ee-984c-ef0cc05fabc0}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {f76ec766-3041-4def-9c96-75ab30fab45e}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {721e8b13-5d1c-4fca-978d-4ddb28ab08b2}, !- Air Inlet Node Name
  {159b2d84-84ce-4504-b9d7-752047cd3115}, !- Air Outlet Node Name
  {46703974-57b8-40c9-870e-0d29e0e16b0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71828790-fd83-4bdb-b7de-06d5b63d1e3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a98f7a60-63cd-4cbb-8de5-beae37ec22ce}, !- Energy Input Ratio Function of Temperature Curve Name
  {5235e0e0-af0f-40c6-87ab-210948582524}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d385fc6-3457-42ee-984c-ef0cc05fabc0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {c952d38a-d849-45ad-8ef8-3c3717568f12}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- Control Zone Name
  {ef2da451-8756-436b-8e64-93db1f59fb44}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {5edca265-4f86-4968-91fb-8b62cf3a8b09}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5902b238-ce51-43ff-921b-611edca7611f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5902b238-ce51-43ff-921b-611edca7611f}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b487d98-89cc-4237-b3d7-7198bf3e922f}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {5edca265-4f86-4968-91fb-8b62cf3a8b09}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {24b04ed6-edbe-44f2-9bee-fd29439330ba}, !- Mixed Air Node Name
  {ebcad2a7-afc7-4c83-b4e1-68303e50529a}, !- Outdoor Air Stream Node Name
  {c0f9a885-a89f-4bf5-96e5-eda286192ac3}, !- Relief Air Stream Node Name
  {9aba3e6c-a327-4667-968c-833e7b8aeb84}; !- Return Air Stream Node Name

OS:Node,
  {aac63f85-b370-4b90-a366-15c155b43f4f}, !- Handle
  Node 46,                                !- Name
  ,                                       !- Inlet Port
  {ebcad2a7-afc7-4c83-b4e1-68303e50529a}; !- Outlet Port

OS:Connection,
  {ebcad2a7-afc7-4c83-b4e1-68303e50529a}, !- Handle
  Connection 86,                          !- Name
  {aac63f85-b370-4b90-a366-15c155b43f4f}, !- Source Object
  3,                                      !- Outlet Port
  {9b487d98-89cc-4237-b3d7-7198bf3e922f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0522457d-33f9-4a7b-9853-76a03120e243}, !- Handle
  Node 47,                                !- Name
  {c0f9a885-a89f-4bf5-96e5-eda286192ac3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0f9a885-a89f-4bf5-96e5-eda286192ac3}, !- Handle
  Connection 87,                          !- Name
  {9b487d98-89cc-4237-b3d7-7198bf3e922f}, !- Source Object
  7,                                      !- Outlet Port
  {0522457d-33f9-4a7b-9853-76a03120e243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aba3e6c-a327-4667-968c-833e7b8aeb84}, !- Handle
  Connection 78,                          !- Name
  {20b2d929-f83c-4f3c-a6fa-4fd48b196069}, !- Source Object
  3,                                      !- Outlet Port
  {9b487d98-89cc-4237-b3d7-7198bf3e922f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {71892a09-6a6b-44f0-97bf-db1f5e41ed0d}, !- Handle
  Node 48,                                !- Name
  {24b04ed6-edbe-44f2-9bee-fd29439330ba}, !- Inlet Port
  {721e8b13-5d1c-4fca-978d-4ddb28ab08b2}; !- Outlet Port

OS:Connection,
  {24b04ed6-edbe-44f2-9bee-fd29439330ba}, !- Handle
  Connection 88,                          !- Name
  {9b487d98-89cc-4237-b3d7-7198bf3e922f}, !- Source Object
  5,                                      !- Outlet Port
  {71892a09-6a6b-44f0-97bf-db1f5e41ed0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {721e8b13-5d1c-4fca-978d-4ddb28ab08b2}, !- Handle
  Connection 89,                          !- Name
  {71892a09-6a6b-44f0-97bf-db1f5e41ed0d}, !- Source Object
  3,                                      !- Outlet Port
  {f76ec766-3041-4def-9c96-75ab30fab45e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3b7446ed-de91-4fee-a3ec-a7a93e81a3e9}, !- Handle
  Node 49,                                !- Name
  {159b2d84-84ce-4504-b9d7-752047cd3115}, !- Inlet Port
  {932c1b78-06cc-477d-91ea-b28695bdc532}; !- Outlet Port

OS:Connection,
  {159b2d84-84ce-4504-b9d7-752047cd3115}, !- Handle
  Connection 90,                          !- Name
  {f76ec766-3041-4def-9c96-75ab30fab45e}, !- Source Object
  9,                                      !- Outlet Port
  {3b7446ed-de91-4fee-a3ec-a7a93e81a3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932c1b78-06cc-477d-91ea-b28695bdc532}, !- Handle
  Connection 91,                          !- Name
  {3b7446ed-de91-4fee-a3ec-a7a93e81a3e9}, !- Source Object
  3,                                      !- Outlet Port
  {51e4e742-f5a2-4b1a-b40b-40bf7d3229ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e1615af7-e8f9-40aa-9ddb-95113d2cc86a}, !- Handle
  Node 50,                                !- Name
  {69ac33f5-6427-4efb-80fa-4fd436b80866}, !- Inlet Port
  {8997e7fd-189f-46e2-9692-12e0305c041b}; !- Outlet Port

OS:Connection,
  {69ac33f5-6427-4efb-80fa-4fd436b80866}, !- Handle
  Connection 92,                          !- Name
  {51e4e742-f5a2-4b1a-b40b-40bf7d3229ac}, !- Source Object
  6,                                      !- Outlet Port
  {e1615af7-e8f9-40aa-9ddb-95113d2cc86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8997e7fd-189f-46e2-9692-12e0305c041b}, !- Handle
  Connection 93,                          !- Name
  {e1615af7-e8f9-40aa-9ddb-95113d2cc86a}, !- Source Object
  3,                                      !- Outlet Port
  {53c93b43-5cb6-4659-84e0-c33a9989ccd0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {074978d5-c4fc-44c7-84af-4c8d198e45a0}, !- Handle
  Connection 94,                          !- Name
  {53c93b43-5cb6-4659-84e0-c33a9989ccd0}, !- Source Object
  9,                                      !- Outlet Port
  {ef2da451-8756-436b-8e64-93db1f59fb44}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f3bb1f10-b12f-4875-8745-be1f07a7febc}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  {a926c3a7-f5e4-43c5-a773-2799f81e42b7}, !- Inlet Air Node Name
  {4714830c-6e68-4fe1-af91-5265e9ace1c0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {a926c3a7-f5e4-43c5-a773-2799f81e42b7}, !- Handle
  Connection 83,                          !- Name
  {0d6936bd-3dfb-41c5-83bd-fe5a0e89cfe1}, !- Source Object
  3,                                      !- Outlet Port
  {f3bb1f10-b12f-4875-8745-be1f07a7febc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4714830c-6e68-4fe1-af91-5265e9ace1c0}, !- Handle
  Connection 95,                          !- Name
  {f3bb1f10-b12f-4875-8745-be1f07a7febc}, !- Source Object
  4,                                      !- Outlet Port
  {bef3a095-6e68-4882-a689-a51cc98b3ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {70aeafa3-a06f-4e68-ab8b-0083fbaebaf8}, !- Handle
  PSZ-AC 1,                               !- Name
  ,                                       !- Controller List Name
  {03daa845-0f3d-49dd-afdd-8347cf4aa647}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b936523-2aeb-432f-8bd8-67575e5b8875}, !- Supply Side Inlet Node Name
  {ebc86640-f7df-4ed4-810f-1801c911a4cc}, !- Demand Side Outlet Node Name
  {ef266b34-7700-4c09-a088-5cfb4b647bcb}, !- Demand Side Inlet Node Names
  {f74d49c9-0801-42b3-b69d-4dd0303f852d}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {03daa845-0f3d-49dd-afdd-8347cf4aa647}, !- Handle
  Availability Manager Assignment List 6, !- Name
  {ddb1a05c-2b4b-47c9-bd67-31836233202c}, !- Availability Manager Name 1
  {84de8b62-65bf-437a-ae1f-752e5062fb05}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {ddb1a05c-2b4b-47c9-bd67-31836233202c}, !- Handle
  Availability Manager Scheduled 6,       !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {84de8b62-65bf-437a-ae1f-752e5062fb05}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {21aa1ce0-f48e-4611-a1c6-23e246fb6691}, !- Handle
  Node 51,                                !- Name
  {8b936523-2aeb-432f-8bd8-67575e5b8875}, !- Inlet Port
  {4b0da818-b414-45e9-99b9-39d9749366b5}; !- Outlet Port

OS:Node,
  {fdb014a2-4027-4c6f-94de-576159098737}, !- Handle
  Node 52,                                !- Name
  {36371230-d75e-44dd-b1bf-19d030477e77}, !- Inlet Port
  {f74d49c9-0801-42b3-b69d-4dd0303f852d}; !- Outlet Port

OS:Connection,
  {8b936523-2aeb-432f-8bd8-67575e5b8875}, !- Handle
  Connection 96,                          !- Name
  {70aeafa3-a06f-4e68-ab8b-0083fbaebaf8}, !- Source Object
  7,                                      !- Outlet Port
  {21aa1ce0-f48e-4611-a1c6-23e246fb6691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74d49c9-0801-42b3-b69d-4dd0303f852d}, !- Handle
  Connection 98,                          !- Name
  {fdb014a2-4027-4c6f-94de-576159098737}, !- Source Object
  3,                                      !- Outlet Port
  {70aeafa3-a06f-4e68-ab8b-0083fbaebaf8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {edbf8956-7594-4bd7-a71c-7788b04ecf81}, !- Handle
  Node 53,                                !- Name
  {ef266b34-7700-4c09-a088-5cfb4b647bcb}, !- Inlet Port
  {2ea19f8f-bbf9-4f40-9091-ca853faf7fc2}; !- Outlet Port

OS:Node,
  {ccaa2bd0-d15b-4c1d-95da-3a3c71e74d54}, !- Handle
  Node 54,                                !- Name
  {ea58257f-ddff-465e-9fcd-368f5de238f7}, !- Inlet Port
  {ebc86640-f7df-4ed4-810f-1801c911a4cc}; !- Outlet Port

OS:Node,
  {440799a2-eab1-4c71-b5a3-60e1dc824f1a}, !- Handle
  Node 55,                                !- Name
  {05cecf48-b6be-44d7-bd9f-e3e6005d9849}, !- Inlet Port
  {c4b40b4d-667b-48a9-8e43-13c4da4c8895}; !- Outlet Port

OS:Connection,
  {ef266b34-7700-4c09-a088-5cfb4b647bcb}, !- Handle
  Connection 99,                          !- Name
  {70aeafa3-a06f-4e68-ab8b-0083fbaebaf8}, !- Source Object
  9,                                      !- Outlet Port
  {edbf8956-7594-4bd7-a71c-7788b04ecf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc86640-f7df-4ed4-810f-1801c911a4cc}, !- Handle
  Connection 100,                         !- Name
  {ccaa2bd0-d15b-4c1d-95da-3a3c71e74d54}, !- Source Object
  3,                                      !- Outlet Port
  {70aeafa3-a06f-4e68-ab8b-0083fbaebaf8}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a4d5591a-fd8c-41e5-85f3-67c5cb0f9a9d}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {2ea19f8f-bbf9-4f40-9091-ca853faf7fc2}, !- Inlet Node Name
  {3a6d9bd5-7f1c-48e3-ae20-25cbeeeec4e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7cd065a8-6753-4025-9513-e5f35c30e1e1}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {ea58257f-ddff-465e-9fcd-368f5de238f7}, !- Outlet Node Name
  {6d513542-9a8a-4f60-8a04-929dc005d735}; !- Inlet Node Name 1

OS:Connection,
  {2ea19f8f-bbf9-4f40-9091-ca853faf7fc2}, !- Handle
  Connection 101,                         !- Name
  {edbf8956-7594-4bd7-a71c-7788b04ecf81}, !- Source Object
  3,                                      !- Outlet Port
  {a4d5591a-fd8c-41e5-85f3-67c5cb0f9a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea58257f-ddff-465e-9fcd-368f5de238f7}, !- Handle
  Connection 104,                         !- Name
  {7cd065a8-6753-4025-9513-e5f35c30e1e1}, !- Source Object
  2,                                      !- Outlet Port
  {ccaa2bd0-d15b-4c1d-95da-3a3c71e74d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ebdde38-1fd8-4395-b613-ac465cd3875a}, !- Handle
  {70aeafa3-a06f-4e68-ab8b-0083fbaebaf8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {6939cbe6-069c-48eb-bcb8-b713a1f5c4d3}, !- Handle
  PSZ-AC 1 Fan,                           !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.53,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d29bfaa7-76f1-448b-bce3-5b93fea365b2}, !- Air Inlet Node Name
  {36371230-d75e-44dd-b1bf-19d030477e77}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {55058524-502a-4576-9291-11c8868b7f0d}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d8ea4297-a0cf-40d8-82e0-580076b1319e}, !- Air Inlet Node Name
  {f9512cfc-b835-4363-ada2-bf7ead26ecde}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {b6bc62d8-aba0-420c-9b31-321ebf83e3d2}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {790bb98f-fd0f-4836-9b18-8157ff97c34c}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {73e19221-9ded-49a6-ab0c-04b952ab4784}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cf4f91e9-0653-4506-99ca-a0711bacd632}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a5c198ec-c178-4504-970d-eb3caca7176e}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {afe6bf81-6644-4f12-a0fd-f8722e9275d6}, !- Handle
  Coil Cooling DX Single Speed 6,         !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {80623e27-bd84-4f00-9316-9ee4f2f075ec}, !- Air Inlet Node Name
  {d1a4b45a-c640-44b9-a146-d0832f1f27b9}, !- Air Outlet Node Name
  {b6bc62d8-aba0-420c-9b31-321ebf83e3d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {790bb98f-fd0f-4836-9b18-8157ff97c34c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {73e19221-9ded-49a6-ab0c-04b952ab4784}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf4f91e9-0653-4506-99ca-a0711bacd632}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a5c198ec-c178-4504-970d-eb3caca7176e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {95c38e53-1219-4165-ac2c-4ea66137329c}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {a9eacfea-8b65-446a-842b-fee36008c4ca}, !- Control Zone Name
  {fdb014a2-4027-4c6f-94de-576159098737}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {fd5118c0-7ab8-4262-9a1d-419b9200bef5}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7d81c79a-f495-4734-a1ef-5d754a75eb29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7d81c79a-f495-4734-a1ef-5d754a75eb29}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5cc0c622-f8a7-474c-870f-d50a61eb6275}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {fd5118c0-7ab8-4262-9a1d-419b9200bef5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c39c42c7-3885-42a9-aed2-036c001c9821}, !- Mixed Air Node Name
  {ceba5085-b83f-4880-8624-28ed4074939d}, !- Outdoor Air Stream Node Name
  {18fd2cf2-9f2f-416c-9769-c83d7ad2df1d}, !- Relief Air Stream Node Name
  {4b0da818-b414-45e9-99b9-39d9749366b5}; !- Return Air Stream Node Name

OS:Node,
  {8999fd9d-07c4-4071-9dfe-4590c7724275}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {ceba5085-b83f-4880-8624-28ed4074939d}; !- Outlet Port

OS:Connection,
  {ceba5085-b83f-4880-8624-28ed4074939d}, !- Handle
  Connection 105,                         !- Name
  {8999fd9d-07c4-4071-9dfe-4590c7724275}, !- Source Object
  3,                                      !- Outlet Port
  {5cc0c622-f8a7-474c-870f-d50a61eb6275}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c521d2a8-959d-461b-bca4-2aa9556c1d87}, !- Handle
  Node 57,                                !- Name
  {18fd2cf2-9f2f-416c-9769-c83d7ad2df1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18fd2cf2-9f2f-416c-9769-c83d7ad2df1d}, !- Handle
  Connection 106,                         !- Name
  {5cc0c622-f8a7-474c-870f-d50a61eb6275}, !- Source Object
  7,                                      !- Outlet Port
  {c521d2a8-959d-461b-bca4-2aa9556c1d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0da818-b414-45e9-99b9-39d9749366b5}, !- Handle
  Connection 97,                          !- Name
  {21aa1ce0-f48e-4611-a1c6-23e246fb6691}, !- Source Object
  3,                                      !- Outlet Port
  {5cc0c622-f8a7-474c-870f-d50a61eb6275}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {854ea597-1ab3-4040-8b64-bd20fb80ac13}, !- Handle
  Node 58,                                !- Name
  {c39c42c7-3885-42a9-aed2-036c001c9821}, !- Inlet Port
  {80623e27-bd84-4f00-9316-9ee4f2f075ec}; !- Outlet Port

OS:Connection,
  {c39c42c7-3885-42a9-aed2-036c001c9821}, !- Handle
  Connection 107,                         !- Name
  {5cc0c622-f8a7-474c-870f-d50a61eb6275}, !- Source Object
  5,                                      !- Outlet Port
  {854ea597-1ab3-4040-8b64-bd20fb80ac13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80623e27-bd84-4f00-9316-9ee4f2f075ec}, !- Handle
  Connection 108,                         !- Name
  {854ea597-1ab3-4040-8b64-bd20fb80ac13}, !- Source Object
  3,                                      !- Outlet Port
  {afe6bf81-6644-4f12-a0fd-f8722e9275d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {444fd4ee-38f2-431c-89d7-b713826ad762}, !- Handle
  Node 59,                                !- Name
  {d1a4b45a-c640-44b9-a146-d0832f1f27b9}, !- Inlet Port
  {d8ea4297-a0cf-40d8-82e0-580076b1319e}; !- Outlet Port

OS:Connection,
  {d1a4b45a-c640-44b9-a146-d0832f1f27b9}, !- Handle
  Connection 109,                         !- Name
  {afe6bf81-6644-4f12-a0fd-f8722e9275d6}, !- Source Object
  9,                                      !- Outlet Port
  {444fd4ee-38f2-431c-89d7-b713826ad762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ea4297-a0cf-40d8-82e0-580076b1319e}, !- Handle
  Connection 110,                         !- Name
  {444fd4ee-38f2-431c-89d7-b713826ad762}, !- Source Object
  3,                                      !- Outlet Port
  {55058524-502a-4576-9291-11c8868b7f0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4e3da59f-f281-4571-86ea-c4df7f3315eb}, !- Handle
  Node 60,                                !- Name
  {f9512cfc-b835-4363-ada2-bf7ead26ecde}, !- Inlet Port
  {d29bfaa7-76f1-448b-bce3-5b93fea365b2}; !- Outlet Port

OS:Connection,
  {f9512cfc-b835-4363-ada2-bf7ead26ecde}, !- Handle
  Connection 111,                         !- Name
  {55058524-502a-4576-9291-11c8868b7f0d}, !- Source Object
  6,                                      !- Outlet Port
  {4e3da59f-f281-4571-86ea-c4df7f3315eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29bfaa7-76f1-448b-bce3-5b93fea365b2}, !- Handle
  Connection 112,                         !- Name
  {4e3da59f-f281-4571-86ea-c4df7f3315eb}, !- Source Object
  3,                                      !- Outlet Port
  {6939cbe6-069c-48eb-bcb8-b713a1f5c4d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36371230-d75e-44dd-b1bf-19d030477e77}, !- Handle
  Connection 113,                         !- Name
  {6939cbe6-069c-48eb-bcb8-b713a1f5c4d3}, !- Source Object
  9,                                      !- Outlet Port
  {fdb014a2-4027-4c6f-94de-576159098737}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ea55662e-2492-438f-8a0b-f41b81622403}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {4eec39cb-7687-4dfa-b902-0dd76e71b2da}, !- Availability Schedule Name
  {3a6d9bd5-7f1c-48e3-ae20-25cbeeeec4e1}, !- Inlet Air Node Name
  {05cecf48-b6be-44d7-bd9f-e3e6005d9849}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {3a6d9bd5-7f1c-48e3-ae20-25cbeeeec4e1}, !- Handle
  Connection 102,                         !- Name
  {a4d5591a-fd8c-41e5-85f3-67c5cb0f9a9d}, !- Source Object
  3,                                      !- Outlet Port
  {ea55662e-2492-438f-8a0b-f41b81622403}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05cecf48-b6be-44d7-bd9f-e3e6005d9849}, !- Handle
  Connection 114,                         !- Name
  {ea55662e-2492-438f-8a0b-f41b81622403}, !- Source Object
  4,                                      !- Outlet Port
  {440799a2-eab1-4c71-b5a3-60e1dc824f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b81cba22-1f67-4cbc-9d7b-3a14d791b78e}, !- Handle
  Node 61,                                !- Name
  {f1b6345c-18aa-4bf4-89fb-47ca57c3893a}, !- Inlet Port
  {6d513542-9a8a-4f60-8a04-929dc005d735}; !- Outlet Port

OS:Connection,
  {c4b40b4d-667b-48a9-8e43-13c4da4c8895}, !- Handle
  Connection 103,                         !- Name
  {440799a2-eab1-4c71-b5a3-60e1dc824f1a}, !- Source Object
  3,                                      !- Outlet Port
  {c7397d88-97ce-47dd-a174-9c482d33b058}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1b6345c-18aa-4bf4-89fb-47ca57c3893a}, !- Handle
  Connection 115,                         !- Name
  {a9eacfea-8b65-446a-842b-fee36008c4ca}, !- Source Object
  12,                                     !- Outlet Port
  {b81cba22-1f67-4cbc-9d7b-3a14d791b78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d513542-9a8a-4f60-8a04-929dc005d735}, !- Handle
  Connection 116,                         !- Name
  {b81cba22-1f67-4cbc-9d7b-3a14d791b78e}, !- Source Object
  3,                                      !- Outlet Port
  {7cd065a8-6753-4025-9513-e5f35c30e1e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2adde56d-5ddb-4e72-aa77-055a8cbb5a31}, !- Handle
  Node 62,                                !- Name
  {e8c0d209-b1fa-4bd8-a74c-773d758cfbc8}, !- Inlet Port
  {f04e5498-783f-463b-b713-e27e0d0b85ea}; !- Outlet Port

OS:Connection,
  {090d063b-8372-482f-ab15-d827c9054870}, !- Handle
  Connection 27,                          !- Name
  {0b8906b8-464a-4783-a862-b007467fd421}, !- Source Object
  3,                                      !- Outlet Port
  {7bce9a75-d753-4f80-9885-eadd3c73a7d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8c0d209-b1fa-4bd8-a74c-773d758cfbc8}, !- Handle
  Connection 117,                         !- Name
  {50afb57e-7893-48fa-9f18-51a8258024d6}, !- Source Object
  12,                                     !- Outlet Port
  {2adde56d-5ddb-4e72-aa77-055a8cbb5a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04e5498-783f-463b-b713-e27e0d0b85ea}, !- Handle
  Connection 118,                         !- Name
  {2adde56d-5ddb-4e72-aa77-055a8cbb5a31}, !- Source Object
  3,                                      !- Outlet Port
  {c9a3bcb9-8bbf-4c3a-abd2-9d309f73d0bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8dcd305-4220-40c7-88e8-1af2173207e9}, !- Handle
  Node 63,                                !- Name
  {aa0cb587-e624-474b-9842-1cb2db9e22b6}, !- Inlet Port
  {1576c592-e53e-44b9-8d19-69287fbe75a7}; !- Outlet Port

OS:Connection,
  {a6028bed-f5ad-4c8c-a51a-7369528abc09}, !- Handle
  Connection 65,                          !- Name
  {0f39dfa3-240f-4a20-9ae1-50bcf5ebbf0c}, !- Source Object
  3,                                      !- Outlet Port
  {5d76d7fc-2b28-47e5-b5c5-b58a586b1331}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa0cb587-e624-474b-9842-1cb2db9e22b6}, !- Handle
  Connection 119,                         !- Name
  {5b3169e0-4aa6-4a37-adb9-851ec51e6540}, !- Source Object
  12,                                     !- Outlet Port
  {f8dcd305-4220-40c7-88e8-1af2173207e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1576c592-e53e-44b9-8d19-69287fbe75a7}, !- Handle
  Connection 120,                         !- Name
  {f8dcd305-4220-40c7-88e8-1af2173207e9}, !- Source Object
  3,                                      !- Outlet Port
  {9b8f22ea-697d-43e9-a697-707c9f755d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5eb564fd-3665-40f7-acc1-eca8d5d1a057}, !- Handle
  Node 64,                                !- Name
  {96318d3f-b767-4cb5-af2b-8c90fa4f2470}, !- Inlet Port
  {b47e9337-1a4b-4bfa-bf83-f05514aed3e1}; !- Outlet Port

OS:Connection,
  {1f2834b1-f0ff-41a3-8e45-b6686f4975c6}, !- Handle
  Connection 46,                          !- Name
  {e66b0572-45e9-4a2a-b9f1-8cd869f6f03f}, !- Source Object
  3,                                      !- Outlet Port
  {00657ad8-f659-411b-842f-e348dd284302}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96318d3f-b767-4cb5-af2b-8c90fa4f2470}, !- Handle
  Connection 121,                         !- Name
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- Source Object
  12,                                     !- Outlet Port
  {5eb564fd-3665-40f7-acc1-eca8d5d1a057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47e9337-1a4b-4bfa-bf83-f05514aed3e1}, !- Handle
  Connection 122,                         !- Name
  {5eb564fd-3665-40f7-acc1-eca8d5d1a057}, !- Source Object
  3,                                      !- Outlet Port
  {f8f940d9-0dd0-47c0-a5d3-7ca28dc7400a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da9010ef-a8ce-491b-bcd5-313bc1e1c7b7}, !- Handle
  Node 65,                                !- Name
  {59d530c6-2d51-47a8-aba3-9d8dd2721356}, !- Inlet Port
  {1e1a57dd-e642-4d09-9d11-16156972f5fc}; !- Outlet Port

OS:Connection,
  {e36ddebb-a396-4c38-85f8-52c19ef6e4d1}, !- Handle
  Connection 8,                           !- Name
  {9d3f2693-daa5-4b3c-94e7-86416c7ad8ad}, !- Source Object
  3,                                      !- Outlet Port
  {9dd97740-8890-4d45-83d2-be3b2b430d80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59d530c6-2d51-47a8-aba3-9d8dd2721356}, !- Handle
  Connection 123,                         !- Name
  {ee01f9ec-89af-4516-8c01-c90b58332bf3}, !- Source Object
  12,                                     !- Outlet Port
  {da9010ef-a8ce-491b-bcd5-313bc1e1c7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1a57dd-e642-4d09-9d11-16156972f5fc}, !- Handle
  Connection 124,                         !- Name
  {da9010ef-a8ce-491b-bcd5-313bc1e1c7b7}, !- Source Object
  3,                                      !- Outlet Port
  {c3322629-b35b-4617-ba33-c00b1f30f838}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0ac2acc-b8f1-4acc-af7d-dca444696c40}, !- Handle
  Node 68,                                !- Name
  {83c2f775-8346-46c8-b8d6-f7079e70e02a}, !- Inlet Port
  {e3538e40-27ec-40c5-86ca-1398a872340f}; !- Outlet Port

OS:Connection,
  {8b9e6119-f020-4c00-9661-fa3c8785ab98}, !- Handle
  Connection 84,                          !- Name
  {bef3a095-6e68-4882-a689-a51cc98b3ddc}, !- Source Object
  3,                                      !- Outlet Port
  {dd2ffe28-5d48-4598-9013-c4ce63aa4cc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83c2f775-8346-46c8-b8d6-f7079e70e02a}, !- Handle
  Connection 128,                         !- Name
  {0414e2d4-f24e-45b9-8639-ec4bfe538c70}, !- Source Object
  12,                                     !- Outlet Port
  {a0ac2acc-b8f1-4acc-af7d-dca444696c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3538e40-27ec-40c5-86ca-1398a872340f}, !- Handle
  Connection 129,                         !- Name
  {a0ac2acc-b8f1-4acc-af7d-dca444696c40}, !- Source Object
  3,                                      !- Outlet Port
  {5da90248-4c35-4945-968a-87db878ff926}, !- Target Object
  3;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c3917756-8182-449a-9642-f74643da68b3}, !- Handle
  Bakery Exhaust Fan,                     !- Name
  {129462d4-3e0d-4394-8208-03ef022dc927}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.3539605824,                           !- Maximum Flow Rate {m3/s}
  {8cb3762e-e92c-47a4-9ef7-3e829d4adc76}, !- Air Inlet Node Name
  {83cd91f9-b88c-4b2c-9238-af0fcb0f0cca}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {8c387136-6363-467e-b970-3dab62ce2168}, !- Handle
  Node 66,                                !- Name
  {1f610b31-21d5-4405-a5fd-f9f3a832625f}, !- Inlet Port
  {8cb3762e-e92c-47a4-9ef7-3e829d4adc76}; !- Outlet Port

OS:Connection,
  {1f610b31-21d5-4405-a5fd-f9f3a832625f}, !- Handle
  Connection 125,                         !- Name
  {13985734-a893-4839-ab56-761110e0364f}, !- Source Object
  3,                                      !- Outlet Port
  {8c387136-6363-467e-b970-3dab62ce2168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb3762e-e92c-47a4-9ef7-3e829d4adc76}, !- Handle
  Connection 126,                         !- Name
  {8c387136-6363-467e-b970-3dab62ce2168}, !- Source Object
  3,                                      !- Outlet Port
  {c3917756-8182-449a-9642-f74643da68b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e8d896f-0a7f-4606-b33c-2ab9aaeddd59}, !- Handle
  Node 67,                                !- Name
  {83cd91f9-b88c-4b2c-9238-af0fcb0f0cca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83cd91f9-b88c-4b2c-9238-af0fcb0f0cca}, !- Handle
  Connection 127,                         !- Name
  {c3917756-8182-449a-9642-f74643da68b3}, !- Source Object
  7,                                      !- Outlet Port
  {3e8d896f-0a7f-4606-b33c-2ab9aaeddd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6c918c1f-455a-4c7e-8346-30cb22b4c6ab}, !- Handle
  Deli Exhaust Fan,                       !- Name
  {129462d4-3e0d-4394-8208-03ef022dc927}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.337442421888,                         !- Maximum Flow Rate {m3/s}
  {e1fd0374-8833-40a4-afa8-dbc51dd6d17d}, !- Air Inlet Node Name
  {f5da7391-9bba-46fe-a7b2-5cb27e30d66f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {adba7884-b7a0-4459-98a1-5ba80bd72bbb}, !- Handle
  Node 69,                                !- Name
  {f873e1d8-cb7c-459f-9408-ae8bd7c2cfd0}, !- Inlet Port
  {e1fd0374-8833-40a4-afa8-dbc51dd6d17d}; !- Outlet Port

OS:Connection,
  {f873e1d8-cb7c-459f-9408-ae8bd7c2cfd0}, !- Handle
  Connection 130,                         !- Name
  {e1d22b48-b970-405f-aeef-6b3c1b6fb7d5}, !- Source Object
  3,                                      !- Outlet Port
  {adba7884-b7a0-4459-98a1-5ba80bd72bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1fd0374-8833-40a4-afa8-dbc51dd6d17d}, !- Handle
  Connection 131,                         !- Name
  {adba7884-b7a0-4459-98a1-5ba80bd72bbb}, !- Source Object
  3,                                      !- Outlet Port
  {6c918c1f-455a-4c7e-8346-30cb22b4c6ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f1f5a3f8-5ad3-4b40-aa24-0af2a6a880ea}, !- Handle
  Node 70,                                !- Name
  {f5da7391-9bba-46fe-a7b2-5cb27e30d66f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5da7391-9bba-46fe-a7b2-5cb27e30d66f}, !- Handle
  Connection 132,                         !- Name
  {6c918c1f-455a-4c7e-8346-30cb22b4c6ab}, !- Source Object
  7,                                      !- Outlet Port
  {f1f5a3f8-5ad3-4b40-aa24-0af2a6a880ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d31a210c-1add-4834-90de-be2a4c47e9e7}, !- Handle
  Sales Exhaust Fan,                      !- Name
  {129462d4-3e0d-4394-8208-03ef022dc927}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.337442421888,                         !- Maximum Flow Rate {m3/s}
  {cf131795-786d-4d4b-9728-ff8a929cae83}, !- Air Inlet Node Name
  {bd634a31-4e38-41d4-8b05-02eba77c2dae}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f438e005-21ff-43f3-9e89-f5d31863c4aa}, !- Handle
  Node 71,                                !- Name
  {7e61ace2-e657-453c-b626-d29e1d939600}, !- Inlet Port
  {cf131795-786d-4d4b-9728-ff8a929cae83}; !- Outlet Port

OS:Connection,
  {7e61ace2-e657-453c-b626-d29e1d939600}, !- Handle
  Connection 133,                         !- Name
  {c383a01f-2d03-42a1-bcae-2e2c77d7c0de}, !- Source Object
  3,                                      !- Outlet Port
  {f438e005-21ff-43f3-9e89-f5d31863c4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf131795-786d-4d4b-9728-ff8a929cae83}, !- Handle
  Connection 134,                         !- Name
  {f438e005-21ff-43f3-9e89-f5d31863c4aa}, !- Source Object
  3,                                      !- Outlet Port
  {d31a210c-1add-4834-90de-be2a4c47e9e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc7f068a-9447-46da-b449-00a3a5d8683d}, !- Handle
  Node 72,                                !- Name
  {bd634a31-4e38-41d4-8b05-02eba77c2dae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd634a31-4e38-41d4-8b05-02eba77c2dae}, !- Handle
  Connection 135,                         !- Name
  {d31a210c-1add-4834-90de-be2a4c47e9e7}, !- Source Object
  7,                                      !- Outlet Port
  {dc7f068a-9447-46da-b449-00a3a5d8683d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e5d169af-ab35-4640-b499-c46f4c687a71}, !- Handle
  Service Water Heating Plant Loop,       !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {fd3649ac-be93-4941-bb0f-a0af4f41de53}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10.0000000000001,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fc8c37ce-e3f7-461c-a156-483cdba70ae1}, !- Plant Side Inlet Node Name
  {d46123a6-72fd-4208-b8d5-772502157673}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0806e030-caf9-4afe-ad8d-4bc89fd7dad4}, !- Demand Side Inlet Node Name
  {2c5dbfdb-7e80-45d7-89cc-794c3b5d2a01}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {676dfb3a-4381-49b1-bb42-0befcb2e02f0}, !- Handle
  {e5d169af-ab35-4640-b499-c46f4c687a71}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5;                                      !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {c24b8d20-9f5d-4916-aa6f-0de4a6a0541f}, !- Handle
  Node 73,                                !- Name
  {fc8c37ce-e3f7-461c-a156-483cdba70ae1}, !- Inlet Port
  {0d08f5be-bac6-42a0-a599-f668641d6cd6}; !- Outlet Port

OS:Node,
  {fd3649ac-be93-4941-bb0f-a0af4f41de53}, !- Handle
  Node 74,                                !- Name
  {5b5c120e-e2af-4d1a-95f8-0e3f6415131f}, !- Inlet Port
  {d46123a6-72fd-4208-b8d5-772502157673}; !- Outlet Port

OS:Node,
  {b79c0bdc-299e-4850-a2a2-eb9f7ebafbfd}, !- Handle
  Node 75,                                !- Name
  {305a1f1c-4351-41eb-8077-214ca7c98b1d}, !- Inlet Port
  {e58bdb42-04cb-47a3-8a7d-a7ce158627e7}; !- Outlet Port

OS:Connector:Mixer,
  {e59c7333-d11d-4eed-ba04-89636b52a5f7}, !- Handle
  Connector Mixer 1,                      !- Name
  {66d320c6-0d43-48a7-83e0-a38102122be2}, !- Outlet Branch Name
  {31358f5e-002e-4a94-b9bc-8e6dea9f83cd}, !- Inlet Branch Name 1
  {a052a659-0ac5-4c52-84fb-23cd048e6881}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d97b6d16-18dc-4e8a-803d-9c8c995b2041}, !- Handle
  Connector Splitter 1,                   !- Name
  {332d4b8c-5cab-42df-8b91-d22e9e890cf6}, !- Inlet Branch Name
  {305a1f1c-4351-41eb-8077-214ca7c98b1d}, !- Outlet Branch Name 1
  {c8eaaa41-cfc0-4e25-9078-4cac97dfd294}; !- Outlet Branch Name 2

OS:Connection,
  {fc8c37ce-e3f7-461c-a156-483cdba70ae1}, !- Handle
  Connection 136,                         !- Name
  {e5d169af-ab35-4640-b499-c46f4c687a71}, !- Source Object
  11,                                     !- Outlet Port
  {c24b8d20-9f5d-4916-aa6f-0de4a6a0541f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {305a1f1c-4351-41eb-8077-214ca7c98b1d}, !- Handle
  Connection 138,                         !- Name
  {d97b6d16-18dc-4e8a-803d-9c8c995b2041}, !- Source Object
  3,                                      !- Outlet Port
  {b79c0bdc-299e-4850-a2a2-eb9f7ebafbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46123a6-72fd-4208-b8d5-772502157673}, !- Handle
  Connection 141,                         !- Name
  {fd3649ac-be93-4941-bb0f-a0af4f41de53}, !- Source Object
  3,                                      !- Outlet Port
  {e5d169af-ab35-4640-b499-c46f4c687a71}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a07562d6-3ddb-41aa-a460-0d2d9c302f74}, !- Handle
  Node 76,                                !- Name
  {0806e030-caf9-4afe-ad8d-4bc89fd7dad4}, !- Inlet Port
  {6465f84b-d440-4e62-bccb-e761aebb5911}; !- Outlet Port

OS:Node,
  {50fa42a8-ba0f-471c-ab56-8ebc9a7e5f9e}, !- Handle
  Node 77,                                !- Name
  {6b34a8bd-dc7d-4c28-8256-728a6d6fe715}, !- Inlet Port
  {2c5dbfdb-7e80-45d7-89cc-794c3b5d2a01}; !- Outlet Port

OS:Node,
  {fbbf31fc-224b-4268-8f52-be969bf66723}, !- Handle
  Node 78,                                !- Name
  {373243c9-5af0-4524-9960-1e508c1248b3}, !- Inlet Port
  {0dfce1fc-9c83-4efb-8320-de0dae89bcea}; !- Outlet Port

OS:Connector:Mixer,
  {621fa641-214f-4a4e-8352-f9746c910faf}, !- Handle
  Connector Mixer 2,                      !- Name
  {084dc129-4433-4ce7-9c9b-42531301c888}, !- Outlet Branch Name
  {52671910-b9bc-4ca1-bff0-d33a17e2b37a}, !- Inlet Branch Name 1
  {b3dc3dc8-3f4f-4133-a1fe-12b7ed09aa6a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d83fd1c5-8520-4286-9f1f-d85ed590f12b}, !- Handle
  Connector Splitter 2,                   !- Name
  {fba4d975-4e3e-4eba-b719-c8dce5cf6ad4}, !- Inlet Branch Name
  {373243c9-5af0-4524-9960-1e508c1248b3}, !- Outlet Branch Name 1
  {798ad56a-0ffe-496b-8580-903eee306e31}; !- Outlet Branch Name 2

OS:Connection,
  {0806e030-caf9-4afe-ad8d-4bc89fd7dad4}, !- Handle
  Connection 142,                         !- Name
  {e5d169af-ab35-4640-b499-c46f4c687a71}, !- Source Object
  14,                                     !- Outlet Port
  {a07562d6-3ddb-41aa-a460-0d2d9c302f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373243c9-5af0-4524-9960-1e508c1248b3}, !- Handle
  Connection 144,                         !- Name
  {d83fd1c5-8520-4286-9f1f-d85ed590f12b}, !- Source Object
  3,                                      !- Outlet Port
  {fbbf31fc-224b-4268-8f52-be969bf66723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c5dbfdb-7e80-45d7-89cc-794c3b5d2a01}, !- Handle
  Connection 147,                         !- Name
  {50fa42a8-ba0f-471c-ab56-8ebc9a7e5f9e}, !- Source Object
  3,                                      !- Outlet Port
  {e5d169af-ab35-4640-b499-c46f4c687a71}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {7333945a-a0f2-432d-a7a4-608c03e7f46b}, ! Handle
  Nonexistent SWH Pump,                   ! Name
  {0d08f5be-bac6-42a0-a599-f668641d6cd6}, ! Inlet Node Name
  {a0298609-1554-4c99-9d45-0614780c31db}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  0,                                      ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  1,                                      ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {a15144bc-802d-42d3-90ed-39be8d580464}, !- Handle
  Node 79,                                !- Name
  {a0298609-1554-4c99-9d45-0614780c31db}, !- Inlet Port
  {332d4b8c-5cab-42df-8b91-d22e9e890cf6}; !- Outlet Port

OS:Connection,
  {0d08f5be-bac6-42a0-a599-f668641d6cd6}, !- Handle
  Connection 137,                         !- Name
  {c24b8d20-9f5d-4916-aa6f-0de4a6a0541f}, !- Source Object
  3,                                      !- Outlet Port
  {7333945a-a0f2-432d-a7a4-608c03e7f46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0298609-1554-4c99-9d45-0614780c31db}, !- Handle
  Connection 148,                         !- Name
  {7333945a-a0f2-432d-a7a4-608c03e7f46b}, !- Source Object
  3,                                      !- Outlet Port
  {a15144bc-802d-42d3-90ed-39be8d580464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332d4b8c-5cab-42df-8b91-d22e9e890cf6}, !- Handle
  Connection 149,                         !- Name
  {a15144bc-802d-42d3-90ed-39be8d580464}, !- Source Object
  3,                                      !- Outlet Port
  {d97b6d16-18dc-4e8a-803d-9c8c995b2041}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4438abe1-6307-44f3-a7f0-7ec89afa387f}, ! Handle
  OS:Pipe:Adiabatic 1,                    ! Name
  {6465f84b-d440-4e62-bccb-e761aebb5911}, ! Inlet Node Name
  {8ae289d4-d682-46c8-8ece-31ce3ca5ad81}; ! Outlet Node Name

OS:Node,
  {797018a6-47c1-4388-8ff8-26c9917d2da6}, !- Handle
  Node 80,                                !- Name
  {8ae289d4-d682-46c8-8ece-31ce3ca5ad81}, !- Inlet Port
  {fba4d975-4e3e-4eba-b719-c8dce5cf6ad4}; !- Outlet Port

OS:Connection,
  {6465f84b-d440-4e62-bccb-e761aebb5911}, !- Handle
  Connection 143,                         !- Name
  {a07562d6-3ddb-41aa-a460-0d2d9c302f74}, !- Source Object
  3,                                      !- Outlet Port
  {4438abe1-6307-44f3-a7f0-7ec89afa387f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae289d4-d682-46c8-8ece-31ce3ca5ad81}, !- Handle
  Connection 150,                         !- Name
  {4438abe1-6307-44f3-a7f0-7ec89afa387f}, !- Source Object
  3,                                      !- Outlet Port
  {797018a6-47c1-4388-8ff8-26c9917d2da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba4d975-4e3e-4eba-b719-c8dce5cf6ad4}, !- Handle
  Connection 151,                         !- Name
  {797018a6-47c1-4388-8ff8-26c9917d2da6}, !- Source Object
  3,                                      !- Outlet Port
  {d83fd1c5-8520-4286-9f1f-d85ed590f12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5498a92f-534f-4863-977c-d1697ccfb4de}, ! Handle
  OS:Pipe:Adiabatic 2,                    ! Name
  {b2c8547b-64e1-4dd2-ab57-e15b8210ef98}, ! Inlet Node Name
  {6b34a8bd-dc7d-4c28-8256-728a6d6fe715}; ! Outlet Node Name

OS:Node,
  {fe8001a6-3601-4e90-b16a-388b7e682679}, !- Handle
  Node 81,                                !- Name
  {084dc129-4433-4ce7-9c9b-42531301c888}, !- Inlet Port
  {b2c8547b-64e1-4dd2-ab57-e15b8210ef98}; !- Outlet Port

OS:Connection,
  {084dc129-4433-4ce7-9c9b-42531301c888}, !- Handle
  Connection 146,                         !- Name
  {621fa641-214f-4a4e-8352-f9746c910faf}, !- Source Object
  2,                                      !- Outlet Port
  {fe8001a6-3601-4e90-b16a-388b7e682679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c8547b-64e1-4dd2-ab57-e15b8210ef98}, !- Handle
  Connection 152,                         !- Name
  {fe8001a6-3601-4e90-b16a-388b7e682679}, !- Source Object
  3,                                      !- Outlet Port
  {5498a92f-534f-4863-977c-d1697ccfb4de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b34a8bd-dc7d-4c28-8256-728a6d6fe715}, !- Handle
  Connection 153,                         !- Name
  {5498a92f-534f-4863-977c-d1697ccfb4de}, !- Source Object
  3,                                      !- Outlet Port
  {50fa42a8-ba0f-471c-ab56-8ebc9a7e5f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c889eb4-ffd4-43ea-b59c-6ef59a5034a7}, ! Handle
  OS:Pipe:Adiabatic 3,                    ! Name
  {760712cc-885e-4bbd-b7f2-5415e64e0fd8}, ! Inlet Node Name
  {5b5c120e-e2af-4d1a-95f8-0e3f6415131f}; ! Outlet Node Name

OS:Node,
  {0afb6f92-57b6-43b6-8293-27fe4a203489}, !- Handle
  Node 82,                                !- Name
  {66d320c6-0d43-48a7-83e0-a38102122be2}, !- Inlet Port
  {760712cc-885e-4bbd-b7f2-5415e64e0fd8}; !- Outlet Port

OS:Connection,
  {66d320c6-0d43-48a7-83e0-a38102122be2}, !- Handle
  Connection 140,                         !- Name
  {e59c7333-d11d-4eed-ba04-89636b52a5f7}, !- Source Object
  2,                                      !- Outlet Port
  {0afb6f92-57b6-43b6-8293-27fe4a203489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760712cc-885e-4bbd-b7f2-5415e64e0fd8}, !- Handle
  Connection 154,                         !- Name
  {0afb6f92-57b6-43b6-8293-27fe4a203489}, !- Source Object
  3,                                      !- Outlet Port
  {8c889eb4-ffd4-43ea-b59c-6ef59a5034a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5c120e-e2af-4d1a-95f8-0e3f6415131f}, !- Handle
  Connection 155,                         !- Name
  {8c889eb4-ffd4-43ea-b59c-6ef59a5034a7}, !- Source Object
  3,                                      !- Outlet Port
  {fd3649ac-be93-4941-bb0f-a0af4f41de53}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a9ed7bb-cfb7-4bd2-a98a-557f3805d9a7}, ! Handle
  OS:Pipe:Adiabatic 4,                    ! Name
  {e58bdb42-04cb-47a3-8a7d-a7ce158627e7}, ! Inlet Node Name
  {54bbbf2c-caa7-4f4b-8d47-56602b7bc872}; ! Outlet Node Name

OS:Node,
  {baf234b1-bb3e-4a47-89d8-a94b7218b3f0}, !- Handle
  Node 83,                                !- Name
  {54bbbf2c-caa7-4f4b-8d47-56602b7bc872}, !- Inlet Port
  {31358f5e-002e-4a94-b9bc-8e6dea9f83cd}; !- Outlet Port

OS:Connection,
  {e58bdb42-04cb-47a3-8a7d-a7ce158627e7}, !- Handle
  Connection 139,                         !- Name
  {b79c0bdc-299e-4850-a2a2-eb9f7ebafbfd}, !- Source Object
  3,                                      !- Outlet Port
  {4a9ed7bb-cfb7-4bd2-a98a-557f3805d9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54bbbf2c-caa7-4f4b-8d47-56602b7bc872}, !- Handle
  Connection 156,                         !- Name
  {4a9ed7bb-cfb7-4bd2-a98a-557f3805d9a7}, !- Source Object
  3,                                      !- Outlet Port
  {baf234b1-bb3e-4a47-89d8-a94b7218b3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31358f5e-002e-4a94-b9bc-8e6dea9f83cd}, !- Handle
  Connection 157,                         !- Name
  {baf234b1-bb3e-4a47-89d8-a94b7218b3f0}, !- Source Object
  3,                                      !- Outlet Port
  {e59c7333-d11d-4eed-ba04-89636b52a5f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc0da1fc-25c4-4771-b1b2-4c046754b9f4}, ! Handle
  OS:Pipe:Adiabatic 5,                    ! Name
  {0dfce1fc-9c83-4efb-8320-de0dae89bcea}, ! Inlet Node Name
  {4a7b8d8e-dcad-454b-9fe6-20eacaa4a4c8}; ! Outlet Node Name

OS:Node,
  {24b6be92-280c-4d31-894e-6d96daa5760c}, !- Handle
  Node 84,                                !- Name
  {4a7b8d8e-dcad-454b-9fe6-20eacaa4a4c8}, !- Inlet Port
  {52671910-b9bc-4ca1-bff0-d33a17e2b37a}; !- Outlet Port

OS:Connection,
  {0dfce1fc-9c83-4efb-8320-de0dae89bcea}, !- Handle
  Connection 145,                         !- Name
  {fbbf31fc-224b-4268-8f52-be969bf66723}, !- Source Object
  3,                                      !- Outlet Port
  {bc0da1fc-25c4-4771-b1b2-4c046754b9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a7b8d8e-dcad-454b-9fe6-20eacaa4a4c8}, !- Handle
  Connection 158,                         !- Name
  {bc0da1fc-25c4-4771-b1b2-4c046754b9f4}, !- Source Object
  3,                                      !- Outlet Port
  {24b6be92-280c-4d31-894e-6d96daa5760c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52671910-b9bc-4ca1-bff0-d33a17e2b37a}, !- Handle
  Connection 159,                         !- Name
  {24b6be92-280c-4d31-894e-6d96daa5760c}, !- Source Object
  3,                                      !- Outlet Port
  {621fa641-214f-4a4e-8352-f9746c910faf}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7ec97e76-2b26-4f22-a1e0-b96c78747350}, ! Handle
  Water Use Connection,                   ! Name
  {8cfb3d34-245c-487f-a010-d92a9df792e9}, ! Inlet Node Name
  {9e792c92-d614-4ffd-97fd-82cdf304b785}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c0e6d40-8664-4782-af07-86d77a73e4dd}, !- Water Use Equipment Name 1
  {7a4a8a4e-2703-42ba-84e0-dffbecebb42c}; !- Water Use Equipment Name 2

OS:Node,
  {8d17ca30-1945-4abe-bf32-3555f4832d20}, !- Handle
  Node 85,                                !- Name
  {798ad56a-0ffe-496b-8580-903eee306e31}, !- Inlet Port
  {8cfb3d34-245c-487f-a010-d92a9df792e9}; !- Outlet Port

OS:Connection,
  {798ad56a-0ffe-496b-8580-903eee306e31}, !- Handle
  Connection 160,                         !- Name
  {d83fd1c5-8520-4286-9f1f-d85ed590f12b}, !- Source Object
  4,                                      !- Outlet Port
  {8d17ca30-1945-4abe-bf32-3555f4832d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e3c2907-f0fb-49c3-9c75-56d5a99f4723}, !- Handle
  Node 86,                                !- Name
  {9e792c92-d614-4ffd-97fd-82cdf304b785}, !- Inlet Port
  {b3dc3dc8-3f4f-4133-a1fe-12b7ed09aa6a}; !- Outlet Port

OS:Connection,
  {8cfb3d34-245c-487f-a010-d92a9df792e9}, !- Handle
  Connection 161,                         !- Name
  {8d17ca30-1945-4abe-bf32-3555f4832d20}, !- Source Object
  3,                                      !- Outlet Port
  {7ec97e76-2b26-4f22-a1e0-b96c78747350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e792c92-d614-4ffd-97fd-82cdf304b785}, !- Handle
  Connection 162,                         !- Name
  {7ec97e76-2b26-4f22-a1e0-b96c78747350}, !- Source Object
  3,                                      !- Outlet Port
  {3e3c2907-f0fb-49c3-9c75-56d5a99f4723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3dc3dc8-3f4f-4133-a1fe-12b7ed09aa6a}, !- Handle
  Connection 163,                         !- Name
  {3e3c2907-f0fb-49c3-9c75-56d5a99f4723}, !- Source Object
  3,                                      !- Outlet Port
  {621fa641-214f-4a4e-8352-f9746c910faf}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {77754604-6cf4-49d8-aa10-fc83afd9bbaf}, ! Handle
  Hot Water Heater,                       ! Name
  0.397468237316834,                      ! Tank Volume {m3}
  {242d920a-5e29-4d92-927f-6cb162d2ae7b}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.8,                                    ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {385b6697-9571-47fc-ab50-d47e690e43ac}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {920bf7d8-c05e-45b7-b6cc-e0373db26c91}, ! Use Side Inlet Node Name
  {eff98b66-7173-4e83-85ff-3e1b4606846f}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {242d920a-5e29-4d92-927f-6cb162d2ae7b}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {d6bbae3f-1a87-4dfc-bcb7-9c0fa6bb31c1}, ! Schedule Type Limits Name
  {259bf083-a248-4d14-a39f-ad560017d9c7}; ! Default Day Schedule Name

OS:Schedule:Day,
  {259bf083-a248-4d14-a39f-ad560017d9c7}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {d6bbae3f-1a87-4dfc-bcb7-9c0fa6bb31c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {385b6697-9571-47fc-ab50-d47e690e43ac}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {d6bbae3f-1a87-4dfc-bcb7-9c0fa6bb31c1}, ! Schedule Type Limits Name
  {bf757e5c-28f2-495e-916c-143f6c692ed3}; ! Default Day Schedule Name

OS:Schedule:Day,
  {bf757e5c-28f2-495e-916c-143f6c692ed3}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {d6bbae3f-1a87-4dfc-bcb7-9c0fa6bb31c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d6bbae3f-1a87-4dfc-bcb7-9c0fa6bb31c1}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {40ffccd4-b751-4068-b8f7-bb4aec9b8a91}, !- Handle
  Node 87,                                !- Name
  {c8eaaa41-cfc0-4e25-9078-4cac97dfd294}, !- Inlet Port
  {920bf7d8-c05e-45b7-b6cc-e0373db26c91}; !- Outlet Port

OS:Connection,
  {c8eaaa41-cfc0-4e25-9078-4cac97dfd294}, !- Handle
  Connection 164,                         !- Name
  {d97b6d16-18dc-4e8a-803d-9c8c995b2041}, !- Source Object
  4,                                      !- Outlet Port
  {40ffccd4-b751-4068-b8f7-bb4aec9b8a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa2efc01-cf8c-4bd1-ab7f-5b63573f21f4}, !- Handle
  Node 88,                                !- Name
  {eff98b66-7173-4e83-85ff-3e1b4606846f}, !- Inlet Port
  {a052a659-0ac5-4c52-84fb-23cd048e6881}; !- Outlet Port

OS:Connection,
  {920bf7d8-c05e-45b7-b6cc-e0373db26c91}, !- Handle
  Connection 165,                         !- Name
  {40ffccd4-b751-4068-b8f7-bb4aec9b8a91}, !- Source Object
  3,                                      !- Outlet Port
  {77754604-6cf4-49d8-aa10-fc83afd9bbaf}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {eff98b66-7173-4e83-85ff-3e1b4606846f}, !- Handle
  Connection 166,                         !- Name
  {77754604-6cf4-49d8-aa10-fc83afd9bbaf}, !- Source Object
  32,                                     !- Outlet Port
  {aa2efc01-cf8c-4bd1-ab7f-5b63573f21f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a052a659-0ac5-4c52-84fb-23cd048e6881}, !- Handle
  Connection 167,                         !- Name
  {aa2efc01-cf8c-4bd1-ab7f-5b63573f21f4}, !- Source Object
  3,                                      !- Outlet Port
  {e59c7333-d11d-4eed-ba04-89636b52a5f7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d24dc353-cbc5-4698-8672-e52a79b55aee}, !- Handle
  Bakery Water Equip Def,                 !- Name
  ,                                       !- End-Use Subcategory
  0.000523861661952,                      !- Peak Flow Rate {m3/s}
  {87e5f0ab-c13d-4724-b34a-d63fafeca6c1}, !- Target Temperature Schedule Name
  {88bb616c-3fb7-4931-8b28-7757db5d08ba}, !- Sensible Fraction Schedule Name
  {44afa628-2451-45a9-b90c-b82447067f02}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {53b70f03-f12a-42f5-94b6-ea0a5272ec81}, !- Handle
  Deli Water Equip Def,                   !- Name
  ,                                       !- End-Use Subcategory
  0.000523861661952,                      !- Peak Flow Rate {m3/s}
  {87e5f0ab-c13d-4724-b34a-d63fafeca6c1}, !- Target Temperature Schedule Name
  {88bb616c-3fb7-4931-8b28-7757db5d08ba}, !- Sensible Fraction Schedule Name
  {44afa628-2451-45a9-b90c-b82447067f02}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {b07afb3f-390e-4c7a-8cb1-7339260aaa12}, ! Handle
  Bathroom Sink Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4c0e6d40-8664-4782-af07-86d77a73e4dd}, !- Handle
  Bakery Water Equip,                     !- Name
  {d24dc353-cbc5-4698-8672-e52a79b55aee}, !- Water Use Equipment Definition Name
  {148b105b-c439-42fd-964a-a592cb74c324}, !- Space Name
  {3f74985b-daeb-48b6-a933-f919679064aa}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {7a4a8a4e-2703-42ba-84e0-dffbecebb42c}, !- Handle
  Deli Water Equip,                       !- Name
  {53b70f03-f12a-42f5-94b6-ea0a5272ec81}, !- Water Use Equipment Definition Name
  {4a4437ac-911a-48cc-841c-315adce727a7}, !- Space Name
  {3f74985b-daeb-48b6-a933-f919679064aa}; !- Flow Rate Fraction Schedule Name

OS:SetpointManager:Scheduled,
  {d9645029-42a0-483e-8d08-91d9dac9f06a}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {492cdf5a-18c5-4fcb-93a2-b588184b4aff}, ! Schedule Name
  {fd3649ac-be93-4941-bb0f-a0af4f41de53}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {09d464df-4951-4cc3-81b9-d3dc0de02f7b}, ! Handle
  Hot Water Temperature,                  ! Name
  {25879488-00b7-4b7f-9590-671b22d5e933}, ! Schedule Type Limits Name
  {91682528-6129-4274-bad7-d422e7c7f199}, ! Default Day Schedule Name
  {f486aa4e-0dec-405c-ab76-ff53cc84f31b}, ! Summer Design Day Schedule Name
  {2385444e-a728-40d0-9596-f2f2c7745450}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {91682528-6129-4274-bad7-d422e7c7f199}, ! Handle
  Hot Water Temperature Default,          ! Name
  {25879488-00b7-4b7f-9590-671b22d5e933}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {f486aa4e-0dec-405c-ab76-ff53cc84f31b}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {25879488-00b7-4b7f-9590-671b22d5e933}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {2385444e-a728-40d0-9596-f2f2c7745450}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {25879488-00b7-4b7f-9590-671b22d5e933}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {25879488-00b7-4b7f-9590-671b22d5e933}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WeatherFile,
  {8fb66945-f26a-46f4-8bd8-8ba5a5d715f3}, !- Handle
  Baltimore Blt Washngtn IntL,            !- City
  MD,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724060,                                 !- WMO Number
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45,                                     !- Elevation {m}
  file:files/USA_MD_Baltimore-Washington.Intl.AP.724060_TMY3.epw, !- Url
  8BE8F58F;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {1a473125-aa27-4ff9-9365-eaf8efb1aadb}, !- Handle
  Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB, !- Name
  -10.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a453895b-2849-4b4f-9a74-fef927103222}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns Enth=>MDB, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  78700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c9d90d8-cee7-4674-bc17-5bac9e142a20}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {400c38ce-cc46-40cd-bff4-f8a61d015399}, !- Handle
  Baltimore Blt Washngtn IntL Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -0.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  11.7,                                   !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f015a6ba-e030-4b7c-aced-af8eed04576f}, !- Handle
  Baltimore Blt Washngtn IntL Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d60f71a3-24bb-4109-8416-c366d235ae30}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DP=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f37239c8-aa01-4cf8-a743-1f360fdb6a29}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns WB=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:Refrigeration:System,
  {134c437c-a629-4f3e-82d4-5e059c3a6143}, !- Handle
  Rack A Low Temp,                        !- Name
  {51dce453-8cfb-40a5-9d06-d67b09b2d1cb}, !- Refrigerated CaseAndWalkInList Name
  {603f659d-099b-4644-9151-c27ad75a83a0}, !- Refrigeration TransferLoad List Name
  ,                                       !- Refrigeration Condenser Name
  {118cf85a-7bfd-4b99-a043-8b4df6cfa91f}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {62e2b2f0-d918-416d-b3d6-8e8299939474}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {51dce453-8cfb-40a5-9d06-d67b09b2d1cb}, !- Handle
  Refrigeration System Case and Walkin List 1; !- Name

OS:ModelObjectList,
  {603f659d-099b-4644-9151-c27ad75a83a0}, !- Handle
  Refrigeration System Transfer Load List 1; !- Name

OS:ModelObjectList,
  {118cf85a-7bfd-4b99-a043-8b4df6cfa91f}, !- Handle
  Refrigeration System Compressor List 1, !- Name
  {fe6529ff-59c3-4d22-91c6-12e776b03a0a}, !- Model Object 1
  {ccaf4215-4c7c-4dcb-aaa1-c9aba8d0df71}, !- Model Object 2
  {bb09dafa-af02-4470-bec9-f7ee277db35c}, !- Model Object 3
  {2ad7fd35-999a-4a3f-ba43-6dd1fe094f8a}, !- Model Object 4
  {57996780-84cd-4efb-b11d-5a90a7088e67}; !- Model Object 5

OS:ModelObjectList,
  {62e2b2f0-d918-416d-b3d6-8e8299939474}, !- Handle
  Refrigeration System High Stage Compressor List 1; !- Name

OS:Refrigeration:System,
  {21725def-ea64-4006-9759-88727cc75426}, !- Handle
  Rack B Med Temp,                        !- Name
  {dbf41d74-db9d-48c0-ab73-ed96200fdcce}, !- Refrigerated CaseAndWalkInList Name
  {2275cb7a-b446-4866-a341-9d1222593ffa}, !- Refrigeration TransferLoad List Name
  ,                                       !- Refrigeration Condenser Name
  {59616c4d-5593-4bc0-b8e2-4bec90099b3d}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  FloatSuctionTemperature,                !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  39.8969370668253,                       !- Sum UA Suction Piping {W/K}
  {926811ed-cf5a-4e49-8db8-1fd024d59121}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {4d99d5c4-2d35-4f44-ba87-cd8bc71be5a7}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {dbf41d74-db9d-48c0-ab73-ed96200fdcce}, !- Handle
  Refrigeration System Case and Walkin List 2; !- Name

OS:ModelObjectList,
  {2275cb7a-b446-4866-a341-9d1222593ffa}, !- Handle
  Refrigeration System Transfer Load List 2; !- Name

OS:ModelObjectList,
  {59616c4d-5593-4bc0-b8e2-4bec90099b3d}, !- Handle
  Refrigeration System Compressor List 2, !- Name
  {5932815a-9c4f-4db2-b73c-8d70d8a311bf}, !- Model Object 1
  {977cff78-194e-46fd-adb8-ccc7fc4031c6}, !- Model Object 2
  {9f046fb4-628d-4d28-b2ec-4df0b4709e3f}, !- Model Object 3
  {3fa1a510-b84f-4466-8592-a9c0af32a961}, !- Model Object 4
  {f4dee3ed-10fe-4bc1-b2a1-0bd4e3d3a97c}, !- Model Object 5
  {4a784290-59fc-42e6-ba86-0aaf2e3a54b4}, !- Model Object 6
  {586f710b-06e7-4789-83d7-e314dfd8d52b}, !- Model Object 7
  {317b411b-9f84-48a0-8d31-ccb5cb8189d0}; !- Model Object 8

OS:ModelObjectList,
  {4d99d5c4-2d35-4f44-ba87-cd8bc71be5a7}, !- Handle
  Refrigeration System High Stage Compressor List 2; !- Name

OS:Refrigeration:Compressor,
  {fe6529ff-59c3-4d22-91c6-12e776b03a0a}, !- Handle
  Low Temp Compressor 1,                  !- Name
  {dbccb817-73cd-427a-b836-7af9da96e2e9}, !- Refrigeration Compressor Power Curve Name
  {e2cace47-a12b-4f63-883f-e918c9fa314f}, !- Refrigeration Compressor Capacity Curve Name
  22.2222222222222,                       !- Rated Superheat {deltaC}
  -17.7777777777777,                      !- Rated Return Gas Temperature {C}
  -17.7777777777777,                      !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {dbccb817-73cd-427a-b836-7af9da96e2e9}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  299669.27,                              !- Coefficient1 Constant
  1027.63,                                !- Coefficient2 x
  18.1,                                   !- Coefficient3 x**2
  -442.2,                                 !- Coefficient4 y
  11.13,                                  !- Coefficient5 y**2
  -20.38,                                 !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -5.88,                                  !- Coefficient8 y**3
  -0.21,                                  !- Coefficient9 x**2*y
  0.2,                                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e2cace47-a12b-4f63-883f-e918c9fa314f}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  170751.8,                               !- Coefficient1 Constant
  6102.9,                                 !- Coefficient2 x
  78.2,                                   !- Coefficient3 x**2
  -2959,                                  !- Coefficient4 y
  19.78,                                  !- Coefficient5 y**2
  -90.95,                                 !- Coefficient6 x*y
  0.43,                                   !- Coefficient7 x**3
  -4.11,                                  !- Coefficient8 y**3
  -0.6,                                   !- Coefficient9 x**2*y
  0.45,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ccaf4215-4c7c-4dcb-aaa1-c9aba8d0df71}, !- Handle
  Low Temp Compressor 2,                  !- Name
  {dfe897b3-e6e1-4fa2-9a75-8a869b26b3e2}, !- Refrigeration Compressor Power Curve Name
  {5697e1f2-4389-4d28-9f9a-31674f2e73de}, !- Refrigeration Compressor Capacity Curve Name
  22.2222222222222,                       !- Rated Superheat {deltaC}
  -17.7777777777777,                      !- Rated Return Gas Temperature {C}
  -17.7777777777777,                      !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {dfe897b3-e6e1-4fa2-9a75-8a869b26b3e2}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  299669.27,                              !- Coefficient1 Constant
  1027.63,                                !- Coefficient2 x
  18.1,                                   !- Coefficient3 x**2
  -442.2,                                 !- Coefficient4 y
  11.13,                                  !- Coefficient5 y**2
  -20.38,                                 !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -5.88,                                  !- Coefficient8 y**3
  -0.21,                                  !- Coefficient9 x**2*y
  0.2,                                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {5697e1f2-4389-4d28-9f9a-31674f2e73de}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  170751.8,                               !- Coefficient1 Constant
  6102.9,                                 !- Coefficient2 x
  78.2,                                   !- Coefficient3 x**2
  -2959,                                  !- Coefficient4 y
  19.78,                                  !- Coefficient5 y**2
  -90.95,                                 !- Coefficient6 x*y
  0.43,                                   !- Coefficient7 x**3
  -4.11,                                  !- Coefficient8 y**3
  -0.6,                                   !- Coefficient9 x**2*y
  0.45,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {bb09dafa-af02-4470-bec9-f7ee277db35c}, !- Handle
  Low Temp Compressor 3,                  !- Name
  {d32ccab8-39be-437d-a767-6eaab9af97e2}, !- Refrigeration Compressor Power Curve Name
  {28ff3f93-a51f-477c-8e78-805d33521d69}, !- Refrigeration Compressor Capacity Curve Name
  22.2222222222222,                       !- Rated Superheat {deltaC}
  -17.7777777777777,                      !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {d32ccab8-39be-437d-a767-6eaab9af97e2}, !- Handle
  Refrigeration Compressor Power Curve 2, !- Name
  299669.27,                              !- Coefficient1 Constant
  1027.63,                                !- Coefficient2 x
  18.1,                                   !- Coefficient3 x**2
  -442.2,                                 !- Coefficient4 y
  11.13,                                  !- Coefficient5 y**2
  -20.38,                                 !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -5.88,                                  !- Coefficient8 y**3
  -0.21,                                  !- Coefficient9 x**2*y
  0.2,                                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {28ff3f93-a51f-477c-8e78-805d33521d69}, !- Handle
  Refrigeration Compressor Capacity Curve 2, !- Name
  170751.8,                               !- Coefficient1 Constant
  6102.9,                                 !- Coefficient2 x
  78.2,                                   !- Coefficient3 x**2
  -2959,                                  !- Coefficient4 y
  19.78,                                  !- Coefficient5 y**2
  -90.95,                                 !- Coefficient6 x*y
  0.43,                                   !- Coefficient7 x**3
  -4.11,                                  !- Coefficient8 y**3
  -0.6,                                   !- Coefficient9 x**2*y
  0.45,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {2ad7fd35-999a-4a3f-ba43-6dd1fe094f8a}, !- Handle
  Low Temp Compressor 4,                  !- Name
  {7815dcca-657a-4027-b386-a1e06a4728e3}, !- Refrigeration Compressor Power Curve Name
  {44c36148-299f-4770-842c-67bd4d9bcdbb}, !- Refrigeration Compressor Capacity Curve Name
  22.2222222222222,                       !- Rated Superheat {deltaC}
  -17.7777777777777,                      !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {7815dcca-657a-4027-b386-a1e06a4728e3}, !- Handle
  Refrigeration Compressor Power Curve 3, !- Name
  299669.27,                              !- Coefficient1 Constant
  1027.63,                                !- Coefficient2 x
  18.1,                                   !- Coefficient3 x**2
  -442.2,                                 !- Coefficient4 y
  11.13,                                  !- Coefficient5 y**2
  -20.38,                                 !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -5.88,                                  !- Coefficient8 y**3
  -0.21,                                  !- Coefficient9 x**2*y
  0.2,                                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {44c36148-299f-4770-842c-67bd4d9bcdbb}, !- Handle
  Refrigeration Compressor Capacity Curve 3, !- Name
  170751.8,                               !- Coefficient1 Constant
  6102.9,                                 !- Coefficient2 x
  78.2,                                   !- Coefficient3 x**2
  -2959,                                  !- Coefficient4 y
  19.78,                                  !- Coefficient5 y**2
  -90.95,                                 !- Coefficient6 x*y
  0.43,                                   !- Coefficient7 x**3
  -4.11,                                  !- Coefficient8 y**3
  -0.6,                                   !- Coefficient9 x**2*y
  0.45,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {57996780-84cd-4efb-b11d-5a90a7088e67}, !- Handle
  Low Temp Compressor 5,                  !- Name
  {2f5ec6d0-d20d-4f5b-a123-f96ea2fb61e6}, !- Refrigeration Compressor Power Curve Name
  {9b6afad7-af88-4b78-b144-37a2065b37d6}, !- Refrigeration Compressor Capacity Curve Name
  22.2222222222222,                       !- Rated Superheat {deltaC}
  -17.7777777777777,                      !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {2f5ec6d0-d20d-4f5b-a123-f96ea2fb61e6}, !- Handle
  Refrigeration Compressor Power Curve 4, !- Name
  299669.27,                              !- Coefficient1 Constant
  1027.63,                                !- Coefficient2 x
  18.1,                                   !- Coefficient3 x**2
  -442.2,                                 !- Coefficient4 y
  11.13,                                  !- Coefficient5 y**2
  -20.38,                                 !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -5.88,                                  !- Coefficient8 y**3
  -0.21,                                  !- Coefficient9 x**2*y
  0.2,                                    !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9b6afad7-af88-4b78-b144-37a2065b37d6}, !- Handle
  Refrigeration Compressor Capacity Curve 4, !- Name
  170751.8,                               !- Coefficient1 Constant
  6102.9,                                 !- Coefficient2 x
  78.2,                                   !- Coefficient3 x**2
  -2959,                                  !- Coefficient4 y
  19.78,                                  !- Coefficient5 y**2
  -90.95,                                 !- Coefficient6 x*y
  0.43,                                   !- Coefficient7 x**3
  -4.11,                                  !- Coefficient8 y**3
  -0.6,                                   !- Coefficient9 x**2*y
  0.45,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {5932815a-9c4f-4db2-b73c-8d70d8a311bf}, !- Handle
  Med Temp Compressor 1,                  !- Name
  {3af06a2a-48c0-4785-bb0a-cdac3bda55d5}, !- Refrigeration Compressor Power Curve Name
  {589466fc-e78f-47fb-a380-644daba5c7e0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {3af06a2a-48c0-4785-bb0a-cdac3bda55d5}, !- Handle
  Refrigeration Compressor Power Curve 5, !- Name
  7438.9,                                 !- Coefficient1 Constant
  -269.6,                                 !- Coefficient2 x
  -9.85,                                  !- Coefficient3 x**2
  553.6,                                  !- Coefficient4 y
  -3.38,                                  !- Coefficient5 y**2
  14.8,                                   !- Coefficient6 x*y
  -0.1,                                   !- Coefficient7 x**3
  9.8,                                    !- Coefficient8 y**3
  9.7,                                    !- Coefficient9 x**2*y
  -3.96,                                  !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {589466fc-e78f-47fb-a380-644daba5c7e0}, !- Handle
  Refrigeration Compressor Capacity Curve 5, !- Name
  151166,                                 !- Coefficient1 Constant
  5266,                                   !- Coefficient2 x
  60.7,                                   !- Coefficient3 x**2
  -1851.6,                                !- Coefficient4 y
  5.7,                                    !- Coefficient5 y**2
  -46.9,                                  !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -3.6,                                   !- Coefficient8 y**3
  -0.4,                                   !- Coefficient9 x**2*y
  -3.9,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {977cff78-194e-46fd-adb8-ccc7fc4031c6}, !- Handle
  Med Temp Compressor 2,                  !- Name
  {ccc63375-73cc-43ec-b33a-6ad555086d72}, !- Refrigeration Compressor Power Curve Name
  {4dab5693-a40e-44e2-9290-e38c93bf2ba6}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {ccc63375-73cc-43ec-b33a-6ad555086d72}, !- Handle
  Refrigeration Compressor Power Curve 6, !- Name
  7438.9,                                 !- Coefficient1 Constant
  -269.6,                                 !- Coefficient2 x
  -9.85,                                  !- Coefficient3 x**2
  553.6,                                  !- Coefficient4 y
  -3.38,                                  !- Coefficient5 y**2
  14.8,                                   !- Coefficient6 x*y
  -0.1,                                   !- Coefficient7 x**3
  9.8,                                    !- Coefficient8 y**3
  9.7,                                    !- Coefficient9 x**2*y
  -3.96,                                  !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {4dab5693-a40e-44e2-9290-e38c93bf2ba6}, !- Handle
  Refrigeration Compressor Capacity Curve 6, !- Name
  151166,                                 !- Coefficient1 Constant
  5266,                                   !- Coefficient2 x
  60.7,                                   !- Coefficient3 x**2
  -1851.6,                                !- Coefficient4 y
  5.7,                                    !- Coefficient5 y**2
  -46.9,                                  !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -3.6,                                   !- Coefficient8 y**3
  -0.4,                                   !- Coefficient9 x**2*y
  -3.9,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {9f046fb4-628d-4d28-b2ec-4df0b4709e3f}, !- Handle
  Med Temp Compressor 3,                  !- Name
  {6e516eb8-7f4a-4713-a29c-a69f2360c21d}, !- Refrigeration Compressor Power Curve Name
  {87184cd7-6220-49f6-9fdb-c58a1dfe4d5f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {6e516eb8-7f4a-4713-a29c-a69f2360c21d}, !- Handle
  Refrigeration Compressor Power Curve 7, !- Name
  7438.9,                                 !- Coefficient1 Constant
  -269.6,                                 !- Coefficient2 x
  -9.85,                                  !- Coefficient3 x**2
  553.6,                                  !- Coefficient4 y
  -3.38,                                  !- Coefficient5 y**2
  14.8,                                   !- Coefficient6 x*y
  -0.1,                                   !- Coefficient7 x**3
  9.8,                                    !- Coefficient8 y**3
  9.7,                                    !- Coefficient9 x**2*y
  -3.96,                                  !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {87184cd7-6220-49f6-9fdb-c58a1dfe4d5f}, !- Handle
  Refrigeration Compressor Capacity Curve 7, !- Name
  151166,                                 !- Coefficient1 Constant
  5266,                                   !- Coefficient2 x
  60.7,                                   !- Coefficient3 x**2
  -1851.6,                                !- Coefficient4 y
  5.7,                                    !- Coefficient5 y**2
  -46.9,                                  !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -3.6,                                   !- Coefficient8 y**3
  -0.4,                                   !- Coefficient9 x**2*y
  -3.9,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {3fa1a510-b84f-4466-8592-a9c0af32a961}, !- Handle
  Med Temp Compressor 4,                  !- Name
  {99e14ec9-5540-4dc9-9677-657578909fa2}, !- Refrigeration Compressor Power Curve Name
  {2d289693-439d-4587-865e-943ef7945e75}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {99e14ec9-5540-4dc9-9677-657578909fa2}, !- Handle
  Refrigeration Compressor Power Curve 8, !- Name
  7438.9,                                 !- Coefficient1 Constant
  -269.6,                                 !- Coefficient2 x
  -9.85,                                  !- Coefficient3 x**2
  553.6,                                  !- Coefficient4 y
  -3.38,                                  !- Coefficient5 y**2
  14.8,                                   !- Coefficient6 x*y
  -0.1,                                   !- Coefficient7 x**3
  9.8,                                    !- Coefficient8 y**3
  9.7,                                    !- Coefficient9 x**2*y
  -3.96,                                  !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {2d289693-439d-4587-865e-943ef7945e75}, !- Handle
  Refrigeration Compressor Capacity Curve 8, !- Name
  151166,                                 !- Coefficient1 Constant
  5266,                                   !- Coefficient2 x
  60.7,                                   !- Coefficient3 x**2
  -1851.6,                                !- Coefficient4 y
  5.7,                                    !- Coefficient5 y**2
  -46.9,                                  !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -3.6,                                   !- Coefficient8 y**3
  -0.4,                                   !- Coefficient9 x**2*y
  -3.9,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {f4dee3ed-10fe-4bc1-b2a1-0bd4e3d3a97c}, !- Handle
  Med Temp Compressor 5,                  !- Name
  {c61e7725-07b7-462f-9d53-8c089722d5b6}, !- Refrigeration Compressor Power Curve Name
  {938f04f1-08ea-46e7-8f67-b8ccc25b5c78}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {c61e7725-07b7-462f-9d53-8c089722d5b6}, !- Handle
  Refrigeration Compressor Power Curve 9, !- Name
  7438.9,                                 !- Coefficient1 Constant
  -269.6,                                 !- Coefficient2 x
  -9.85,                                  !- Coefficient3 x**2
  553.6,                                  !- Coefficient4 y
  -3.38,                                  !- Coefficient5 y**2
  14.8,                                   !- Coefficient6 x*y
  -0.1,                                   !- Coefficient7 x**3
  9.8,                                    !- Coefficient8 y**3
  9.7,                                    !- Coefficient9 x**2*y
  -3.96,                                  !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {938f04f1-08ea-46e7-8f67-b8ccc25b5c78}, !- Handle
  Refrigeration Compressor Capacity Curve 9, !- Name
  151166,                                 !- Coefficient1 Constant
  5266,                                   !- Coefficient2 x
  60.7,                                   !- Coefficient3 x**2
  -1851.6,                                !- Coefficient4 y
  5.7,                                    !- Coefficient5 y**2
  -46.9,                                  !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -3.6,                                   !- Coefficient8 y**3
  -0.4,                                   !- Coefficient9 x**2*y
  -3.9,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {4a784290-59fc-42e6-ba86-0aaf2e3a54b4}, !- Handle
  Med Temp Compressor 6,                  !- Name
  {30de5f10-560d-4f92-a22c-2c2bf29960f5}, !- Refrigeration Compressor Power Curve Name
  {5d7c76f8-441b-453b-998a-10519678a38e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {30de5f10-560d-4f92-a22c-2c2bf29960f5}, !- Handle
  Refrigeration Compressor Power Curve 10, !- Name
  7438.9,                                 !- Coefficient1 Constant
  -269.6,                                 !- Coefficient2 x
  -9.85,                                  !- Coefficient3 x**2
  553.6,                                  !- Coefficient4 y
  -3.38,                                  !- Coefficient5 y**2
  14.8,                                   !- Coefficient6 x*y
  -0.1,                                   !- Coefficient7 x**3
  9.8,                                    !- Coefficient8 y**3
  9.7,                                    !- Coefficient9 x**2*y
  -3.96,                                  !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {5d7c76f8-441b-453b-998a-10519678a38e}, !- Handle
  Refrigeration Compressor Capacity Curve 10, !- Name
  151166,                                 !- Coefficient1 Constant
  5266,                                   !- Coefficient2 x
  60.7,                                   !- Coefficient3 x**2
  -1851.6,                                !- Coefficient4 y
  5.7,                                    !- Coefficient5 y**2
  -46.9,                                  !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -3.6,                                   !- Coefficient8 y**3
  -0.4,                                   !- Coefficient9 x**2*y
  -3.9,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {586f710b-06e7-4789-83d7-e314dfd8d52b}, !- Handle
  Med Temp Compressor 7,                  !- Name
  {9e4c5552-0a73-4c1c-909a-d4294af0d884}, !- Refrigeration Compressor Power Curve Name
  {352b6efa-9a46-4cc7-a0a4-6eeed5ac5b35}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {9e4c5552-0a73-4c1c-909a-d4294af0d884}, !- Handle
  Refrigeration Compressor Power Curve 11, !- Name
  7438.9,                                 !- Coefficient1 Constant
  -269.6,                                 !- Coefficient2 x
  -9.85,                                  !- Coefficient3 x**2
  553.6,                                  !- Coefficient4 y
  -3.38,                                  !- Coefficient5 y**2
  14.8,                                   !- Coefficient6 x*y
  -0.1,                                   !- Coefficient7 x**3
  9.8,                                    !- Coefficient8 y**3
  9.7,                                    !- Coefficient9 x**2*y
  -3.96,                                  !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {352b6efa-9a46-4cc7-a0a4-6eeed5ac5b35}, !- Handle
  Refrigeration Compressor Capacity Curve 11, !- Name
  151166,                                 !- Coefficient1 Constant
  5266,                                   !- Coefficient2 x
  60.7,                                   !- Coefficient3 x**2
  -1851.6,                                !- Coefficient4 y
  5.7,                                    !- Coefficient5 y**2
  -46.9,                                  !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -3.6,                                   !- Coefficient8 y**3
  -0.4,                                   !- Coefficient9 x**2*y
  -3.9,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {317b411b-9f84-48a0-8d31-ccb5cb8189d0}, !- Handle
  Med Temp Compressor 8,                  !- Name
  {37103647-2239-4e81-88c9-3f7069555333}, !- Refrigeration Compressor Power Curve Name
  {c6607312-76c1-46a7-b8a5-7fe72d617d67}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  ,                                       !- End-Use Subcategory
  ,                                       !- Mode of Operation
  ,                                       !- Transcritical Compressor Power Curve Name
  ;                                       !- Transcritical Compressor Capacity Curve Name

OS:Curve:Bicubic,
  {37103647-2239-4e81-88c9-3f7069555333}, !- Handle
  Refrigeration Compressor Power Curve 12, !- Name
  7438.9,                                 !- Coefficient1 Constant
  -269.6,                                 !- Coefficient2 x
  -9.85,                                  !- Coefficient3 x**2
  553.6,                                  !- Coefficient4 y
  -3.38,                                  !- Coefficient5 y**2
  14.8,                                   !- Coefficient6 x*y
  -0.1,                                   !- Coefficient7 x**3
  9.8,                                    !- Coefficient8 y**3
  9.7,                                    !- Coefficient9 x**2*y
  -3.96,                                  !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {c6607312-76c1-46a7-b8a5-7fe72d617d67}, !- Handle
  Refrigeration Compressor Capacity Curve 12, !- Name
  151166,                                 !- Coefficient1 Constant
  5266,                                   !- Coefficient2 x
  60.7,                                   !- Coefficient3 x**2
  -1851.6,                                !- Coefficient4 y
  5.7,                                    !- Coefficient5 y**2
  -46.9,                                  !- Coefficient6 x*y
  0.13,                                   !- Coefficient7 x**3
  -3.6,                                   !- Coefficient8 y**3
  -0.4,                                   !- Coefficient9 x**2*y
  -3.9,                                   !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

